!- NOTE: Auto-generated from /test/osw_files/SFD_2story_PB_UA_ElecFurnace_ElecTankWH.osw

OS:Version,
  {e35ce1fd-f5e0-45a7-b1de-bfc8a54bd3d0}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:SimulationControl,
  {a34aef45-0a57-4c24-b811-21af22fb5032}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {6c959cab-b677-4c13-9ed4-41fb185b34a7}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {372e035c-87c2-430d-ac01-ca89d1358728}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {1f153ea4-da19-442e-9fce-71c369e7a852}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {892776df-7399-4a6f-9415-59c88ffa4e6f}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {5a416f20-fea6-4091-9d29-aa39089e279b}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {3a359325-7537-4a1f-931f-ee20d47ecb08}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {016ffe70-a9c0-43e6-87b4-74e6911b9fae}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {aa6397fa-0575-4265-98ef-be7c53276027}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  /mnt/c/git/resstock/resources/measures/HPXMLtoOpenStudio/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {0a2988cc-d0b3-4b8c-ba8c-330ef8b96401}, !- Handle
  {aa6397fa-0575-4265-98ef-be7c53276027}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {eadb9863-4f5c-4524-b62f-9204836f93da}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {a309d412-b01c-49d0-ad95-ae0c14a4d553}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {8e94977a-2735-4f9d-9224-071ad322c7a6}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {a0b984c2-cc79-40bc-a0cb-edbf3c4af4d5}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {6f89c810-7497-4b69-8545-1c26375a9728}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {789ea2bd-ea17-4549-bdde-0c084c3d27dd}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {0cdfc0ab-fe2e-493e-bc08-7b9d315808f9}, !- Handle
  {789ea2bd-ea17-4549-bdde-0c084c3d27dd}, !- Object Name
  Total Units Modeled,                    !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  has_water_heater_flue,                  !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  has_hvac_flue,                          !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false;                                  !- Feature Value 3

OS:ThermalZone,
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1eab5f43-05cf-4bb0-b293-c513c489a00a}, !- Zone Air Inlet Port List
  {473d7659-24a1-42ad-9b3a-0d17cc08a7fa}, !- Zone Air Exhaust Port List
  {fe0acff3-08dd-42f2-9ecc-fa2701ebf5ab}, !- Zone Air Node Name
  {85802341-7c80-4de5-b11d-466f4b5c5e7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c231d95-2651-4510-8ab0-e039e33e67fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d0980f5-685f-425a-b5ad-50cce8f8a2b9}, !- Handle
  Node 1,                                 !- Name
  {fe0acff3-08dd-42f2-9ecc-fa2701ebf5ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe0acff3-08dd-42f2-9ecc-fa2701ebf5ab}, !- Handle
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Source Object
  11,                                     !- Outlet Port
  {0d0980f5-685f-425a-b5ad-50cce8f8a2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1eab5f43-05cf-4bb0-b293-c513c489a00a}, !- Handle
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- HVAC Component
  {cdad4fbc-8016-4058-921e-1e9fda486dc4}; !- Port 1

OS:PortList,
  {473d7659-24a1-42ad-9b3a-0d17cc08a7fa}, !- Handle
  {a2bd9eff-457d-48ab-ad60-ef1630382462}; !- HVAC Component

OS:PortList,
  {85802341-7c80-4de5-b11d-466f4b5c5e7c}, !- Handle
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- HVAC Component
  {8ef45f1a-18e6-48b0-b980-4cfe76bf2929}; !- Port 1

OS:Sizing:Zone,
  {530ada7a-04ec-48e0-baea-2ed0a043906d}, !- Handle
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {907ac23a-7e64-4eae-810e-07307871d660}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {401a355d-ac93-4dd3-a7a0-69265e0adf30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Handle
  living space,                           !- Name
  {99207bfa-e4e6-420a-9fd0-1d5f8afe7861}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.2192,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {72e8ebad-014e-47f7-bd98-85c2ca41fa5c}; !- Building Unit Name

OS:Surface,
  {e63bd00d-77f7-45db-b058-05db768688c7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {3b9fbd9b-13db-4b5c-8879-a1d7df75bca2}, !- Construction Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c2226d-c684-4bf6-bf14-23748d20e400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64581869-de81-41cf-aa55-eb789199f615}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115783f0-3988-4720-9227-e5fa8841e178}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0258bf35-3d38-41f7-8159-ca9d0d326f5c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91951428571429, 0, 1.97932257250955e-07, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 2.43839980206774;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f12f60b-a0f6-4570-8c2f-bd3731a66618}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {ab786090-94f2-4ac4-8c69-9f5694f124b8}, !- Construction Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b868418-279f-4dcf-8b8a-af5d8c1ea927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {99207bfa-e4e6-420a-9fd0-1d5f8afe7861}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Handle
  living space|story 2,                   !- Name
  {99207bfa-e4e6-420a-9fd0-1d5f8afe7861}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {72e8ebad-014e-47f7-bd98-85c2ca41fa5c}; !- Building Unit Name

OS:Surface,
  {8b868418-279f-4dcf-8b8a-af5d8c1ea927}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {808c3e2a-e71e-469b-8d29-36a36c230a8d}, !- Construction Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f12f60b-a0f6-4570-8c2f-bd3731a66618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -4.44089209850063e-16,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, -4.44089209850063e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354e8dd8-ccd3-459f-be91-295a1cb26371}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  0, 0, -4.44089209850063e-16,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a3c530-476f-4f91-b56a-d29c8ecb6265}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98ad2ff9-6ef3-4f9e-b15a-10e8ef0388ae}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -4.44089209850063e-16,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70ca353-7de0-4232-a0db-2a328bb0227e}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7f2495aa-ef24-406a-a977-cd5c4afa1ec2}, !- Construction Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b01dd6d-a962-49f2-84ee-e6ef26726321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b01dd6d-a962-49f2-84ee-e6ef26726321}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b6b311bd-64c9-40cd-af36-ffb124b48a9c}, !- Construction Name
  {a8e293e7-b2c0-4d92-a2bc-ce4b2913a8aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a70ca353-7de0-4232-a0db-2a328bb0227e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {302324d5-752b-4f99-86b1-95b65ebd7dc5}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {61d5081d-1c5e-42e0-8740-e6fde19689a3}, !- Construction Name
  {a8e293e7-b2c0-4d92-a2bc-ce4b2913a8aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.59210244842766, 2.10085122421383, !- X,Y,Z Vertex 1 {m}
  0, 3.59210244842766, 2.10085122421383,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0.3048,                           !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {692ae81f-2687-49e7-9baf-65b9cf77c4e0}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  {61d5081d-1c5e-42e0-8740-e6fde19689a3}, !- Construction Name
  {a8e293e7-b2c0-4d92-a2bc-ce4b2913a8aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.59210244842766, 2.10085122421383,  !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.59210244842766, 2.10085122421383, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4237c48d-9104-4f91-b5ec-f2213acc2d81}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {7d881b75-48fc-4d7f-99e4-1c5375a4178e}, !- Construction Name
  {a8e293e7-b2c0-4d92-a2bc-ce4b2913a8aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.59210244842766, 1.79605122421383,  !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {73a59c2c-4c33-460a-83a4-fcd31eed6956}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {7d881b75-48fc-4d7f-99e4-1c5375a4178e}, !- Construction Name
  {a8e293e7-b2c0-4d92-a2bc-ce4b2913a8aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.59210244842766, 1.79605122421383, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a8e293e7-b2c0-4d92-a2bc-ce4b2913a8aa}, !- Handle
  unfinished attic space,                 !- Name
  {431145ba-f768-4a32-a5b5-df9a06cdab2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd69a25f-c485-4dec-a7b4-698ea82c43dc}; !- Thermal Zone Name

OS:ThermalZone,
  {cd69a25f-c485-4dec-a7b4-698ea82c43dc}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c1018c4-a8d3-4e6b-ba2d-8613dcbf5bda}, !- Zone Air Inlet Port List
  {3ef8dc86-7cac-4a9c-8810-948988ba5856}, !- Zone Air Exhaust Port List
  {a4dab8b5-266c-4e2e-9ad6-9d3f8813a326}, !- Zone Air Node Name
  {2a5b36e0-c3c7-4a09-9294-fe56064bd3ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88a67f6c-993b-4c3d-85af-84dc7663d5e8}, !- Handle
  Node 2,                                 !- Name
  {a4dab8b5-266c-4e2e-9ad6-9d3f8813a326}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4dab8b5-266c-4e2e-9ad6-9d3f8813a326}, !- Handle
  {cd69a25f-c485-4dec-a7b4-698ea82c43dc}, !- Source Object
  11,                                     !- Outlet Port
  {88a67f6c-993b-4c3d-85af-84dc7663d5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c1018c4-a8d3-4e6b-ba2d-8613dcbf5bda}, !- Handle
  {cd69a25f-c485-4dec-a7b4-698ea82c43dc}; !- HVAC Component

OS:PortList,
  {3ef8dc86-7cac-4a9c-8810-948988ba5856}, !- Handle
  {cd69a25f-c485-4dec-a7b4-698ea82c43dc}; !- HVAC Component

OS:PortList,
  {2a5b36e0-c3c7-4a09-9294-fe56064bd3ad}, !- Handle
  {cd69a25f-c485-4dec-a7b4-698ea82c43dc}; !- HVAC Component

OS:Sizing:Zone,
  {546adc46-dc82-4a1f-8e7a-b35252011ce4}, !- Handle
  {cd69a25f-c485-4dec-a7b4-698ea82c43dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {888f0331-c466-4563-bfad-8df139684274}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {cd69a25f-c485-4dec-a7b4-698ea82c43dc}; !- Thermal Zone

OS:SpaceType,
  {431145ba-f768-4a32-a5b5-df9a06cdab2a}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {d7238c24-97ad-479a-8c68-2ad472eb3a2d}, !- Handle
  pier and beam zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5426d717-307e-40d2-bee4-5922384eae9b}, !- Zone Air Inlet Port List
  {a194f7dd-99e6-4631-ab06-1b61e6859cbd}, !- Zone Air Exhaust Port List
  {96b926d8-c9ad-4988-8d3b-15b1bf18320f}, !- Zone Air Node Name
  {f27764b0-0298-4f4d-b8f3-1aaa0eadd882}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b533267-c57d-460a-a9a0-6629400e0081}, !- Handle
  Node 3,                                 !- Name
  {96b926d8-c9ad-4988-8d3b-15b1bf18320f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96b926d8-c9ad-4988-8d3b-15b1bf18320f}, !- Handle
  {d7238c24-97ad-479a-8c68-2ad472eb3a2d}, !- Source Object
  11,                                     !- Outlet Port
  {1b533267-c57d-460a-a9a0-6629400e0081}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5426d717-307e-40d2-bee4-5922384eae9b}, !- Handle
  {d7238c24-97ad-479a-8c68-2ad472eb3a2d}; !- HVAC Component

OS:PortList,
  {a194f7dd-99e6-4631-ab06-1b61e6859cbd}, !- Handle
  {d7238c24-97ad-479a-8c68-2ad472eb3a2d}; !- HVAC Component

OS:PortList,
  {f27764b0-0298-4f4d-b8f3-1aaa0eadd882}, !- Handle
  {d7238c24-97ad-479a-8c68-2ad472eb3a2d}; !- HVAC Component

OS:Sizing:Zone,
  {fdc4272a-4dea-4dcd-a1af-38ff3d92c4a7}, !- Handle
  {d7238c24-97ad-479a-8c68-2ad472eb3a2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c328c6a2-e92a-4110-aa24-8e15dc4ad711}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d7238c24-97ad-479a-8c68-2ad472eb3a2d}; !- Thermal Zone

OS:Space,
  {eb888dd5-4f3b-4f4f-bde4-a9ce9778b19b}, !- Handle
  pier and beam space,                    !- Name
  {8351a2b4-bfc5-4c3b-ad4e-546388c79145}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7238c24-97ad-479a-8c68-2ad472eb3a2d}; !- Thermal Zone Name

OS:Surface,
  {30e33d2c-cb55-49b7-8056-ef7111effef3}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {bc6b21f8-c7d8-4fec-9030-a31b16bfc7b5}, !- Construction Name
  {eb888dd5-4f3b-4f4f-bde4-a9ce9778b19b}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {b430ce84-910e-498c-90ab-56e3738b4f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772e83c7-c8aa-4bf1-a314-07264bb6fa90}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {7d881b75-48fc-4d7f-99e4-1c5375a4178e}, !- Construction Name
  {eb888dd5-4f3b-4f4f-bde4-a9ce9778b19b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 1.2192,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27c397c-2609-4f15-af8f-6b64d28c50f0}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {7d881b75-48fc-4d7f-99e4-1c5375a4178e}, !- Construction Name
  {eb888dd5-4f3b-4f4f-bde4-a9ce9778b19b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3977a72-c56a-4d6c-9f77-19008849a954}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {7d881b75-48fc-4d7f-99e4-1c5375a4178e}, !- Construction Name
  {eb888dd5-4f3b-4f4f-bde4-a9ce9778b19b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc796af-4cab-4948-a5ab-6dfbe002cadd}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {7d881b75-48fc-4d7f-99e4-1c5375a4178e}, !- Construction Name
  {eb888dd5-4f3b-4f4f-bde4-a9ce9778b19b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c2226d-c684-4bf6-bf14-23748d20e400}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  {137efcbb-2cff-4319-a5f0-f1380fdc7cb6}, !- Construction Name
  {eb888dd5-4f3b-4f4f-bde4-a9ce9778b19b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e63bd00d-77f7-45db-b058-05db768688c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {8351a2b4-bfc5-4c3b-ad4e-546388c79145}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  pier and beam;                          !- Standards Space Type

OS:BuildingUnit,
  {72e8ebad-014e-47f7-bd98-85c2ca41fa5c}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {176ba97d-a48f-4a89-b72d-6e27947a1183}, !- Handle
  {72e8ebad-014e-47f7-bd98-85c2ca41fa5c}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  2.6400000000000001,                     !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  50.000000000000021,                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.1499250749250749,                     !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.075074925074925095,                   !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  405.00000000000045,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  150.00000000000017,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  pier and beam zone,                     !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.75;                                   !- Feature Value 16

OS:External:File,
  {3f8b0a66-5d33-444a-ae9e-17e49d93433a}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:File,
  {20587c6b-f415-4fa3-babc-6bba71c95ad5}, !- Handle
  occupants,                              !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  {3f8b0a66-5d33-444a-ae9e-17e49d93433a}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {f00c68b0-6c4c-41fc-8dee-4a7f46ecfc3a}, !- Handle
  res occupants activity schedule,        !- Name
  {6dbdf60d-622f-4979-8ae7-ab60b074bc69}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {716ccb64-1a02-44a6-9bc8-a341c8e3f765}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e3f700ff-1786-466a-becf-9982bae835cc}, !- Handle
  res occupants|living space|story 2,     !- Name
  {716ccb64-1a02-44a6-9bc8-a341c8e3f765}, !- People Definition Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space or SpaceType Name
  {20587c6b-f415-4fa3-babc-6bba71c95ad5}, !- Number of People Schedule Name
  {f00c68b0-6c4c-41fc-8dee-4a7f46ecfc3a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {6dbdf60d-622f-4979-8ae7-ab60b074bc69}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {4f03dca5-3730-4b00-af7a-4a91d85d29ee}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {ad0b043a-58e7-4355-8722-c83693b34c3e}, !- Handle
  res occupants|living space,             !- Name
  {4f03dca5-3730-4b00-af7a-4a91d85d29ee}, !- People Definition Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space or SpaceType Name
  {20587c6b-f415-4fa3-babc-6bba71c95ad5}, !- Number of People Schedule Name
  {f00c68b0-6c4c-41fc-8dee-4a7f46ecfc3a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {c53fbe28-8001-47a3-aea0-c0e6e96559ab}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {fc3586ec-b17b-4d99-8097-99f1cca712b6}, !- Handle
  Surface 15 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {c53fbe28-8001-47a3-aea0-c0e6e96559ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 7.18420489685532, 6.4008,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  0, 3.59210244842766, 8.19685122421383,  !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 6.4008;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ad076a19-527b-4255-9b0a-affcb1b2af79}, !- Handle
  Surface 15 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {c53fbe28-8001-47a3-aea0-c0e6e96559ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5411688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  13.5411688143396, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.59210244842766, 8.19685122421383; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c30d0c9b-6f19-4b78-9371-8ba65788cd67}, !- Handle
  Surface 15 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {c53fbe28-8001-47a3-aea0-c0e6e96559ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 7.79380489685532, 6.096, !- X,Y,Z Vertex 1 {m}
  0, 7.79380489685532, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 6.4008,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2f51e1e-8369-464b-a39b-d1b362fd59f5}, !- Handle
  Surface 14 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {c53fbe28-8001-47a3-aea0-c0e6e96559ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5411688143396, 0, 6.4008,            !- X,Y,Z Vertex 1 {m}
  13.5411688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 6.4008;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cccb94e2-b68d-482f-8fa1-29614ea1a148}, !- Handle
  Surface 14 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {c53fbe28-8001-47a3-aea0-c0e6e96559ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.4008,                           !- X,Y,Z Vertex 3 {m}
  0, 3.59210244842766, 8.19685122421383;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d55eb9a-45e2-4a68-95c1-e94cec2c2be9}, !- Handle
  Surface 14 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {c53fbe28-8001-47a3-aea0-c0e6e96559ab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 6.096,                      !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -0.6096, 6.096,       !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 6.4008,            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4008;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f174a3d4-402e-4120-92af-9057e29c1f5c}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {6be76075-1b65-44d7-a085-e86144e224c6}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {f174a3d4-402e-4120-92af-9057e29c1f5c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 7.89205122421383,            !- X,Y,Z Vertex 2 {m}
  -3.048, 7.18420489685532, 7.89205122421383, !- X,Y,Z Vertex 3 {m}
  -3.048, 7.18420489685532, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {49e8f256-dc6a-4f44-b4d6-0aca8efaf15d}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {f174a3d4-402e-4120-92af-9057e29c1f5c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 7.18420489685532, 7.89205122421383, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 0, 7.89205122421383,  !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ee033a2-5af7-4e1e-b516-0b4cb34de955}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {29daa995-7ba1-40fe-9c76-9cbee2373bc5}, !- Construction Name
  {b215b1b1-fa8e-4a11-99a7-028a4ba5c595}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.89411428571429, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.89411428571429, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b215b1b1-fa8e-4a11-99a7-028a4ba5c595}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91951428571429, 0, 2.43839980206774,  !- X,Y,Z Vertex 1 {m}
  0.126999707668602, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0.126999707668601, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 1.97932257250955e-07; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f144fd33-37a3-4133-9ba4-4cb53ed2b583}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {909da984-4f48-4611-be85-cedfa950027e}, !- Construction Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.126999707668601, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.126999707668602, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c981439-0eda-421f-8690-b93fdedfc3e1}, !- Handle
  Surface 11 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {98ad2ff9-6ef3-4f9e-b15a-10e8ef0388ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.48080055117888, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.48080055117888, 0, 1.06820947447345,  !- X,Y,Z Vertex 2 {m}
  4.280043256, 0, 1.06820947447345,       !- X,Y,Z Vertex 3 {m}
  4.280043256, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2d1aa38-9ed8-4e35-9ba8-ff3a0b2c78c1}, !- Handle
  Surface 11 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {98ad2ff9-6ef3-4f9e-b15a-10e8ef0388ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.341003256, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.341003256, 0, 1.06820947447345,       !- X,Y,Z Vertex 2 {m}
  5.14024596082112, 0, 1.06820947447345,  !- X,Y,Z Vertex 3 {m}
  5.14024596082112, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d614b743-b756-4d39-a92c-29577f0364c9}, !- Handle
  Surface 11 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {98ad2ff9-6ef3-4f9e-b15a-10e8ef0388ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.79132380717888, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.79132380717888, 0, 1.06820947447345,  !- X,Y,Z Vertex 2 {m}
  8.590566512, 0, 1.06820947447345,       !- X,Y,Z Vertex 3 {m}
  8.590566512, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b0b137-2049-4869-8997-42553a8842a7}, !- Handle
  Surface 11 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {98ad2ff9-6ef3-4f9e-b15a-10e8ef0388ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.651526512, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  8.651526512, 0, 1.06820947447345,       !- X,Y,Z Vertex 2 {m}
  9.45076921682112, 0, 1.06820947447345,  !- X,Y,Z Vertex 3 {m}
  9.45076921682112, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c037f9e8-3b95-4512-add0-44cb0580d18f}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0258bf35-3d38-41f7-8159-ca9d0d326f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70807856284261, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.70807856284261, 0, 0.998362444149202, !- X,Y,Z Vertex 2 {m}
  5.55971964, 0, 0.998362444149202,       !- X,Y,Z Vertex 3 {m}
  5.55971964, 0, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99f5f359-5ab8-4864-8f0e-af4385f5605c}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0258bf35-3d38-41f7-8159-ca9d0d326f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.62067964, 0, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  5.62067964, 0, 0.998362444149202,       !- X,Y,Z Vertex 2 {m}
  6.47232071715739, 0, 0.998362444149202, !- X,Y,Z Vertex 3 {m}
  6.47232071715739, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3c0ca15-527d-4759-8aee-e5af8312dfd6}, !- Handle
  Surface 5 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0258bf35-3d38-41f7-8159-ca9d0d326f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8350641654213, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  8.8350641654213, 0, 0.998362444149202,  !- X,Y,Z Vertex 2 {m}
  9.68670524257869, 0, 0.998362444149202, !- X,Y,Z Vertex 3 {m}
  9.68670524257869, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2f11385-85be-48bc-ad45-7acf19d8b09a}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6947664963311, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  11.6947664963311, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  10.80678814, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  10.80678814, 7.184206104, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b24af16f-466a-4870-8884-6579ecdc476e}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.74582814, 7.184206104, 2.1336,       !- X,Y,Z Vertex 1 {m}
  10.74582814, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  9.85784978366891, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  9.85784978366891, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73890e69-2eb3-4728-a0aa-ec699d716966}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.53950486833109, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  9.53950486833109, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  8.651526512, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  8.651526512, 7.184206104, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28658559-16bb-450a-85ff-7abe747684b4}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.590566512, 7.184206104, 2.1336,       !- X,Y,Z Vertex 1 {m}
  8.590566512, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  7.70258815566891, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  7.70258815566891, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bda5165a-74a6-4938-9c0e-48c7d962cd32}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.38424324033109, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.38424324033109, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  6.496264884, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  6.496264884, 7.184206104, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {496806f2-a573-4709-a697-928244eb5f78}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.435304884, 7.184206104, 2.1336,       !- X,Y,Z Vertex 1 {m}
  6.435304884, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  5.54732652766891, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  5.54732652766891, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db81733b-7311-4507-82d2-91690061fd30}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.22898161233109, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  5.22898161233109, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  4.341003256, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  4.341003256, 7.184206104, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {247b0896-c6e9-43e5-bda9-dff4d7fe6ca4}, !- Handle
  Surface 9 - Window 8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.280043256, 7.184206104, 2.1336,       !- X,Y,Z Vertex 1 {m}
  4.280043256, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  3.39206489966891, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  3.39206489966891, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25f8a23a-13bc-4a4c-913c-e65593de1505}, !- Handle
  Surface 9 - Window 9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.59925080616555, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  2.59925080616555, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  1.71127244983445, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  1.71127244983445, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8a9404d-91c2-4c10-bc1a-64a8cc7ce79f}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6947664963311, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  11.6947664963311, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  10.80678814, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  10.80678814, 7.184206104, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4280eec-cf24-4fca-be3f-3630b9aec633}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.74582814, 7.184206104, 2.1336,       !- X,Y,Z Vertex 1 {m}
  10.74582814, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  9.85784978366891, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  9.85784978366891, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13d19f89-b819-4b4f-937b-e2cc1e387a24}, !- Handle
  Surface 3 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.53950486833109, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  9.53950486833109, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  8.651526512, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  8.651526512, 7.184206104, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be9ced90-d6d7-49e6-bb75-4e9d335f560a}, !- Handle
  Surface 3 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.590566512, 7.184206104, 2.1336,       !- X,Y,Z Vertex 1 {m}
  8.590566512, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  7.70258815566891, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  7.70258815566891, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f63c1636-836b-4097-bfad-063c3944d829}, !- Handle
  Surface 3 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.38424324033109, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.38424324033109, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  6.496264884, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  6.496264884, 7.184206104, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a893a73-ab95-4c19-8952-bbe6f4675e6f}, !- Handle
  Surface 3 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.435304884, 7.184206104, 2.1336,       !- X,Y,Z Vertex 1 {m}
  6.435304884, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  5.54732652766891, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  5.54732652766891, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc59e41e-eda0-4772-a789-6af38f047568}, !- Handle
  Surface 3 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.22898161233109, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  5.22898161233109, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  4.341003256, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  4.341003256, 7.184206104, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b2273fe-2610-4bad-bee7-520d2d885600}, !- Handle
  Surface 3 - Window 8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.280043256, 7.184206104, 2.1336,       !- X,Y,Z Vertex 1 {m}
  4.280043256, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  3.39206489966891, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  3.39206489966891, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {724eb27c-f621-42d6-a28b-0e4748913924}, !- Handle
  Surface 3 - Window 9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.59925080616555, 7.184206104, 2.1336,  !- X,Y,Z Vertex 1 {m}
  2.59925080616555, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  1.71127244983445, 7.184206104, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  1.71127244983445, 7.184206104, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1bd36e6-2e19-4dfc-a465-e9dc7872428d}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {354e8dd8-ccd3-459f-be91-295a1cb26371}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.4331926792315, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 4.4331926792315, 1.05305736690041,   !- X,Y,Z Vertex 2 {m}
  0, 3.622583052, 1.05305736690041,       !- X,Y,Z Vertex 3 {m}
  0, 3.622583052, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4e26878-fce8-4aa8-9521-4c368a1ba228}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {354e8dd8-ccd3-459f-be91-295a1cb26371}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.561623052, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 3.561623052, 1.05305736690041,       !- X,Y,Z Vertex 2 {m}
  0, 2.7510134247685, 1.05305736690041,   !- X,Y,Z Vertex 3 {m}
  0, 2.7510134247685, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dec07e1-4eb6-4132-a6a4-f20cb448cad4}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {64581869-de81-41cf-aa55-eb789199f615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.4331926792315, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 4.4331926792315, 1.05305736690041,   !- X,Y,Z Vertex 2 {m}
  0, 3.622583052, 1.05305736690041,       !- X,Y,Z Vertex 3 {m}
  0, 3.622583052, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a06c85b-ba87-47e1-bf70-37ecf9f0b327}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {64581869-de81-41cf-aa55-eb789199f615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.561623052, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 3.561623052, 1.05305736690041,       !- X,Y,Z Vertex 2 {m}
  0, 2.7510134247685, 1.05305736690041,   !- X,Y,Z Vertex 3 {m}
  0, 2.7510134247685, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0664c252-2198-4279-9000-6ba2f785b62d}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {46a3c530-476f-4f91-b56a-d29c8ecb6265}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.931569768, 2.7510134247685, 2.1336,  !- X,Y,Z Vertex 1 {m}
  12.931569768, 2.7510134247685, 1.05305736690041, !- X,Y,Z Vertex 2 {m}
  12.931569768, 3.561623052, 1.05305736690041, !- X,Y,Z Vertex 3 {m}
  12.931569768, 3.561623052, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2a3b7dd-78e4-41c8-a819-2e9e3fff5eb4}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {46a3c530-476f-4f91-b56a-d29c8ecb6265}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.931569768, 3.622583052, 2.1336,      !- X,Y,Z Vertex 1 {m}
  12.931569768, 3.622583052, 1.05305736690041, !- X,Y,Z Vertex 2 {m}
  12.931569768, 4.4331926792315, 1.05305736690041, !- X,Y,Z Vertex 3 {m}
  12.931569768, 4.4331926792315, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8ee929b-1725-4030-831e-7892f394ea9d}, !- Handle
  Surface 4 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {115783f0-3988-4720-9227-e5fa8841e178}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.931569768, 2.7510134247685, 2.1336,  !- X,Y,Z Vertex 1 {m}
  12.931569768, 2.7510134247685, 1.05305736690041, !- X,Y,Z Vertex 2 {m}
  12.931569768, 3.561623052, 1.05305736690041, !- X,Y,Z Vertex 3 {m}
  12.931569768, 3.561623052, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f14b8e65-d8a8-43a5-8b8e-524fd6d87a27}, !- Handle
  Surface 4 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Construction Name
  {115783f0-3988-4720-9227-e5fa8841e178}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.931569768, 3.622583052, 2.1336,      !- X,Y,Z Vertex 1 {m}
  12.931569768, 3.622583052, 1.05305736690041, !- X,Y,Z Vertex 2 {m}
  12.931569768, 4.4331926792315, 1.05305736690041, !- X,Y,Z Vertex 3 {m}
  12.931569768, 4.4331926792315, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c9677491-218b-40f4-8a9f-bf70ec50bbb3}, !- Handle
  Surface 4 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8ee929b-1725-4030-831e-7892f394ea9d}; !- Shaded Object Name

OS:ShadingSurface,
  {a64ab937-d3fe-437f-a363-c38849320af0}, !- Handle
  Surface 4 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c9677491-218b-40f4-8a9f-bf70ec50bbb3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.931569768, 3.714023052, 2.286,       !- X,Y,Z Vertex 1 {m}
  12.931569768, 2.5986134247685, 2.286,   !- X,Y,Z Vertex 2 {m}
  13.541169768, 2.5986134247685, 2.286,   !- X,Y,Z Vertex 3 {m}
  13.541169768, 3.714023052, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2f8dfded-3863-42af-a045-774aeabe6218}, !- Handle
  {a8ee929b-1725-4030-831e-7892f394ea9d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {dec71b25-1e98-4433-a1e5-ab272cf22877}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f2a3b7dd-78e4-41c8-a819-2e9e3fff5eb4}; !- Shaded Object Name

OS:ShadingSurface,
  {27569315-b3c8-4548-a7bc-de05f5f9eaa1}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {dec71b25-1e98-4433-a1e5-ab272cf22877}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.931569768, 4.5855926792315, 2.286,   !- X,Y,Z Vertex 1 {m}
  12.931569768, 3.470183052, 2.286,       !- X,Y,Z Vertex 2 {m}
  13.541169768, 3.470183052, 2.286,       !- X,Y,Z Vertex 3 {m}
  13.541169768, 4.5855926792315, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ec57b8fd-60be-436b-908e-8b47cf2f3bd2}, !- Handle
  {f2a3b7dd-78e4-41c8-a819-2e9e3fff5eb4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {21a34a66-5963-4cec-a852-643dadcd6459}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9a06c85b-ba87-47e1-bf70-37ecf9f0b327}; !- Shaded Object Name

OS:ShadingSurface,
  {e6125f37-9ee3-462f-b17c-9ccd76fdb931}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {21a34a66-5963-4cec-a852-643dadcd6459}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.5986134247685, 2.286,              !- X,Y,Z Vertex 1 {m}
  0, 3.714023052, 2.286,                  !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.714023052, 2.286,            !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.5986134247685, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {645cace2-4741-42e3-af80-7a50f8791409}, !- Handle
  {9a06c85b-ba87-47e1-bf70-37ecf9f0b327}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c907a519-5894-4e9c-bd71-01958c1a358d}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {99f5f359-5ab8-4864-8f0e-af4385f5605c}; !- Shaded Object Name

OS:ShadingSurface,
  {04aeb320-3007-47e6-b3a0-1144fdeea670}, !- Handle
  Surface 5 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c907a519-5894-4e9c-bd71-01958c1a358d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.62472071715739, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.46827964, 0, 2.286,                   !- X,Y,Z Vertex 2 {m}
  5.46827964, -0.6096, 2.286,             !- X,Y,Z Vertex 3 {m}
  6.62472071715739, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {74bd8a49-0a80-46c9-8033-aa62cd92a3e1}, !- Handle
  {99f5f359-5ab8-4864-8f0e-af4385f5605c}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b64e04a1-9d1a-4482-85ff-67f942edff26}, !- Handle
  Surface 5 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e3c0ca15-527d-4759-8aee-e5af8312dfd6}; !- Shaded Object Name

OS:ShadingSurface,
  {93926eaf-383e-4b67-818c-ed78a81e7876}, !- Handle
  Surface 5 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {b64e04a1-9d1a-4482-85ff-67f942edff26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.83910524257869, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.6826641654213, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  8.6826641654213, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  9.83910524257869, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2fc99b5a-1526-446e-94c7-9b3661212427}, !- Handle
  {e3c0ca15-527d-4759-8aee-e5af8312dfd6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {9b6bfa54-a006-4f30-9b4f-fbe2da29d68b}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bda5165a-74a6-4938-9c0e-48c7d962cd32}; !- Shaded Object Name

OS:ShadingSurface,
  {62228b9d-1367-4d48-ab3a-dcf5b32e541a}, !- Handle
  Surface 9 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {9b6bfa54-a006-4f30-9b4f-fbe2da29d68b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.343864884, 7.184206104, 2.286,        !- X,Y,Z Vertex 1 {m}
  7.53664324033109, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  7.53664324033109, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  6.343864884, 7.793806104, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8298295b-f635-47f2-a861-5fbd1b35d96f}, !- Handle
  {bda5165a-74a6-4938-9c0e-48c7d962cd32}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {56d4a948-0ff0-45e3-afe8-2edb2af66262}, !- Handle
  Surface 4 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f14b8e65-d8a8-43a5-8b8e-524fd6d87a27}; !- Shaded Object Name

OS:ShadingSurface,
  {c0ef2c3d-fc6d-4dab-b00f-08ff2155337f}, !- Handle
  Surface 4 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {56d4a948-0ff0-45e3-afe8-2edb2af66262}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.931569768, 4.5855926792315, 2.286,   !- X,Y,Z Vertex 1 {m}
  12.931569768, 3.470183052, 2.286,       !- X,Y,Z Vertex 2 {m}
  13.541169768, 3.470183052, 2.286,       !- X,Y,Z Vertex 3 {m}
  13.541169768, 4.5855926792315, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {60c1b747-edd9-434d-bcee-6702d81186ec}, !- Handle
  {f14b8e65-d8a8-43a5-8b8e-524fd6d87a27}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e076001a-91b6-4d4d-9d44-cc89606b8069}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c037f9e8-3b95-4512-add0-44cb0580d18f}; !- Shaded Object Name

OS:ShadingSurface,
  {5be36e02-be4a-4f9a-afc4-cc0c42892f65}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e076001a-91b6-4d4d-9d44-cc89606b8069}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.71211964, 0, 2.286,                   !- X,Y,Z Vertex 1 {m}
  4.55567856284261, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.55567856284261, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.71211964, -0.6096, 2.286;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e1daea46-6baa-4db9-abf7-ae9340458d56}, !- Handle
  {c037f9e8-3b95-4512-add0-44cb0580d18f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3d415098-bf5c-48b3-b48c-9917fe9cf001}, !- Handle
  Surface 11 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {77b0b137-2049-4869-8997-42553a8842a7}; !- Shaded Object Name

OS:ShadingSurface,
  {a95d4ce9-5aef-4280-95cf-b4d25f45f3c3}, !- Handle
  Surface 11 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {3d415098-bf5c-48b3-b48c-9917fe9cf001}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.60316921682112, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.499126512, 0, 2.286,                  !- X,Y,Z Vertex 2 {m}
  8.499126512, -0.6096, 2.286,            !- X,Y,Z Vertex 3 {m}
  9.60316921682112, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a1ee9669-ada6-42ac-96f2-b4e111ee4804}, !- Handle
  {77b0b137-2049-4869-8997-42553a8842a7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {23f4ed0e-7e68-4b34-abfb-91bc929601e4}, !- Handle
  Surface 3 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {be9ced90-d6d7-49e6-bb75-4e9d335f560a}; !- Shaded Object Name

OS:ShadingSurface,
  {cb24afb7-444d-4955-9b28-2b8811e38be6}, !- Handle
  Surface 3 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {23f4ed0e-7e68-4b34-abfb-91bc929601e4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.55018815566891, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  8.742966512, 7.184206104, 2.286,        !- X,Y,Z Vertex 2 {m}
  8.742966512, 7.793806104, 2.286,        !- X,Y,Z Vertex 3 {m}
  7.55018815566891, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f7db280d-1e45-461f-a489-f75e68a08cc5}, !- Handle
  {be9ced90-d6d7-49e6-bb75-4e9d335f560a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ae15f10b-ffd3-4d27-9447-eaeff0398b25}, !- Handle
  Surface 11 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d614b743-b756-4d39-a92c-29577f0364c9}; !- Shaded Object Name

OS:ShadingSurface,
  {74cfbe9a-6bd2-4dc5-b5a8-55fda28ae005}, !- Handle
  Surface 11 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ae15f10b-ffd3-4d27-9447-eaeff0398b25}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.742966512, 0, 2.286,                  !- X,Y,Z Vertex 1 {m}
  7.63892380717888, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.63892380717888, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  8.742966512, -0.6096, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {120ac95c-78f8-4dd0-b68e-2f2137be2deb}, !- Handle
  {d614b743-b756-4d39-a92c-29577f0364c9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {01afae69-4e95-4afb-a6a4-944079baae25}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {28658559-16bb-450a-85ff-7abe747684b4}; !- Shaded Object Name

OS:ShadingSurface,
  {4320642b-44ac-415f-a316-75760f2186f7}, !- Handle
  Surface 9 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {01afae69-4e95-4afb-a6a4-944079baae25}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.55018815566891, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  8.742966512, 7.184206104, 2.286,        !- X,Y,Z Vertex 2 {m}
  8.742966512, 7.793806104, 2.286,        !- X,Y,Z Vertex 3 {m}
  7.55018815566891, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {438a53a2-9f9f-4762-9cb0-fcceedb3a132}, !- Handle
  {28658559-16bb-450a-85ff-7abe747684b4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {baa94581-dd9d-4766-9fe6-f7ec18e64d03}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4280eec-cf24-4fca-be3f-3630b9aec633}; !- Shaded Object Name

OS:ShadingSurface,
  {e4ee0561-b0fd-4278-9f4f-3df74d9b21d4}, !- Handle
  Surface 3 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {baa94581-dd9d-4766-9fe6-f7ec18e64d03}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.70544978366891, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  10.89822814, 7.184206104, 2.286,        !- X,Y,Z Vertex 2 {m}
  10.89822814, 7.793806104, 2.286,        !- X,Y,Z Vertex 3 {m}
  9.70544978366891, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d3738099-f2cb-424b-8fa5-4ef6cdbcc18c}, !- Handle
  {b4280eec-cf24-4fca-be3f-3630b9aec633}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {434b77b1-141d-4043-88a7-7c922b1dc1b3}, !- Handle
  Surface 11 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d2d1aa38-9ed8-4e35-9ba8-ff3a0b2c78c1}; !- Shaded Object Name

OS:ShadingSurface,
  {7259fce6-334e-4345-9edd-22073af56c60}, !- Handle
  Surface 11 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {434b77b1-141d-4043-88a7-7c922b1dc1b3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.29264596082112, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.188603256, 0, 2.286,                  !- X,Y,Z Vertex 2 {m}
  4.188603256, -0.6096, 2.286,            !- X,Y,Z Vertex 3 {m}
  5.29264596082112, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a826baa9-e373-4bad-ae00-19f526d6f92b}, !- Handle
  {d2d1aa38-9ed8-4e35-9ba8-ff3a0b2c78c1}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {4c98b5a2-3acc-473f-80f6-8aeb8509e8a4}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b2f11385-85be-48bc-ad45-7acf19d8b09a}; !- Shaded Object Name

OS:ShadingSurface,
  {f286baf4-b3a0-4bf6-ade7-8e928d6a070a}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {4c98b5a2-3acc-473f-80f6-8aeb8509e8a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.65438814, 7.184206104, 2.286,        !- X,Y,Z Vertex 1 {m}
  11.8471664963311, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  11.8471664963311, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  10.65438814, 7.793806104, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7e23093b-5f4d-4f6b-a8c8-a2f0ff8d685e}, !- Handle
  {b2f11385-85be-48bc-ad45-7acf19d8b09a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a3aca2d4-cbde-4a3f-9b94-54134df6ba8d}, !- Handle
  Surface 9 - Window 9 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {25f8a23a-13bc-4a4c-913c-e65593de1505}; !- Shaded Object Name

OS:ShadingSurface,
  {588d0a99-4fae-4c65-b26b-db1cf3390e4f}, !- Handle
  Surface 9 - Window 9 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a3aca2d4-cbde-4a3f-9b94-54134df6ba8d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.55887244983445, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  2.75165080616555, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  2.75165080616555, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  1.55887244983445, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {adc5ed14-fe32-4986-94be-0249fb824d99}, !- Handle
  {25f8a23a-13bc-4a4c-913c-e65593de1505}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2bd243b6-f9f0-437a-9e32-2093d7574302}, !- Handle
  Surface 11 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7c981439-0eda-421f-8690-b93fdedfc3e1}; !- Shaded Object Name

OS:ShadingSurface,
  {36f5c87f-48ff-4194-8b65-a0c392e80e4d}, !- Handle
  Surface 11 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2bd243b6-f9f0-437a-9e32-2093d7574302}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.432443256, 0, 2.286,                  !- X,Y,Z Vertex 1 {m}
  3.32840055117888, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.32840055117888, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.432443256, -0.6096, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {437bf4bf-bb1d-4fa6-9704-2777a2860b78}, !- Handle
  {7c981439-0eda-421f-8690-b93fdedfc3e1}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2cd32ef1-e359-4a8e-bfad-d41f6ae406a5}, !- Handle
  Surface 3 - Window 9 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {724eb27c-f621-42d6-a28b-0e4748913924}; !- Shaded Object Name

OS:ShadingSurface,
  {75560c93-427d-4a8d-80f9-ab3a68d99875}, !- Handle
  Surface 3 - Window 9 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {2cd32ef1-e359-4a8e-bfad-d41f6ae406a5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.55887244983445, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  2.75165080616555, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  2.75165080616555, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  1.55887244983445, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f659c211-c49c-421b-9270-ee919e63223f}, !- Handle
  {724eb27c-f621-42d6-a28b-0e4748913924}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ce5f2f1d-c129-41e1-aed7-b308a4c35d81}, !- Handle
  Surface 9 - Window 8 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {247b0896-c6e9-43e5-bda9-dff4d7fe6ca4}; !- Shaded Object Name

OS:ShadingSurface,
  {343203e4-9cdc-4906-916f-9c7e8647d764}, !- Handle
  Surface 9 - Window 8 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {ce5f2f1d-c129-41e1-aed7-b308a4c35d81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.23966489966891, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  4.432443256, 7.184206104, 2.286,        !- X,Y,Z Vertex 2 {m}
  4.432443256, 7.793806104, 2.286,        !- X,Y,Z Vertex 3 {m}
  3.23966489966891, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dabdf09e-96bf-4a49-8999-5171a2893cdd}, !- Handle
  {247b0896-c6e9-43e5-bda9-dff4d7fe6ca4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3e04e74e-5832-4d63-81bf-4929d0b917b9}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8a9404d-91c2-4c10-bc1a-64a8cc7ce79f}; !- Shaded Object Name

OS:ShadingSurface,
  {a15f32ab-f96b-4828-9ed9-631ab1817e7b}, !- Handle
  Surface 3 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {3e04e74e-5832-4d63-81bf-4929d0b917b9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.65438814, 7.184206104, 2.286,        !- X,Y,Z Vertex 1 {m}
  11.8471664963311, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  11.8471664963311, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  10.65438814, 7.793806104, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13786989-6254-445c-b283-263ccd0c7001}, !- Handle
  {b8a9404d-91c2-4c10-bc1a-64a8cc7ce79f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a32f08c5-8abd-4c33-9996-b34931d46619}, !- Handle
  Surface 3 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {13d19f89-b819-4b4f-937b-e2cc1e387a24}; !- Shaded Object Name

OS:ShadingSurface,
  {62d746ba-2161-4375-8856-f21d79225db4}, !- Handle
  Surface 3 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a32f08c5-8abd-4c33-9996-b34931d46619}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.499126512, 7.184206104, 2.286,        !- X,Y,Z Vertex 1 {m}
  9.69190486833109, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  9.69190486833109, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  8.499126512, 7.793806104, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {804fec61-0abc-4390-9bae-3a0169a3bb60}, !- Handle
  {13d19f89-b819-4b4f-937b-e2cc1e387a24}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2666b296-54af-4953-a080-139a2d4a03bd}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0664c252-2198-4279-9000-6ba2f785b62d}; !- Shaded Object Name

OS:ShadingSurface,
  {1ff74f54-39dd-48cd-9809-0acca3eb3141}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2666b296-54af-4953-a080-139a2d4a03bd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.931569768, 3.714023052, 2.286,       !- X,Y,Z Vertex 1 {m}
  12.931569768, 2.5986134247685, 2.286,   !- X,Y,Z Vertex 2 {m}
  13.541169768, 2.5986134247685, 2.286,   !- X,Y,Z Vertex 3 {m}
  13.541169768, 3.714023052, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {de757ccd-66d8-4948-ba9e-98f7f3e1e31a}, !- Handle
  {0664c252-2198-4279-9000-6ba2f785b62d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {5834fe3b-2e4f-42be-bfcd-c15cf80d5d07}, !- Handle
  Surface 9 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db81733b-7311-4507-82d2-91690061fd30}; !- Shaded Object Name

OS:ShadingSurface,
  {2f43ce3c-7154-43ef-816f-a5fab03f6683}, !- Handle
  Surface 9 - Window 7 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {5834fe3b-2e4f-42be-bfcd-c15cf80d5d07}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.188603256, 7.184206104, 2.286,        !- X,Y,Z Vertex 1 {m}
  5.38138161233109, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  5.38138161233109, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  4.188603256, 7.793806104, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {47787dcd-38a9-42f4-a096-8151cd23ee74}, !- Handle
  {db81733b-7311-4507-82d2-91690061fd30}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {fb86260b-db76-4902-8697-bf873c7adaae}, !- Handle
  Surface 3 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f63c1636-836b-4097-bfad-063c3944d829}; !- Shaded Object Name

OS:ShadingSurface,
  {cb29644a-1425-4d50-8dbb-ffd1211c42b7}, !- Handle
  Surface 3 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {fb86260b-db76-4902-8697-bf873c7adaae}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.343864884, 7.184206104, 2.286,        !- X,Y,Z Vertex 1 {m}
  7.53664324033109, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  7.53664324033109, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  6.343864884, 7.793806104, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6ae5df5d-59f3-4fca-93bc-03354f642521}, !- Handle
  {f63c1636-836b-4097-bfad-063c3944d829}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e5b1b262-4deb-4b77-b49a-fd98836741bc}, !- Handle
  Surface 3 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1a893a73-ab95-4c19-8952-bbe6f4675e6f}; !- Shaded Object Name

OS:ShadingSurface,
  {23fb028a-adc6-413c-bfda-899e2068d5f1}, !- Handle
  Surface 3 - Window 6 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e5b1b262-4deb-4b77-b49a-fd98836741bc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.39492652766891, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  6.587704884, 7.184206104, 2.286,        !- X,Y,Z Vertex 2 {m}
  6.587704884, 7.793806104, 2.286,        !- X,Y,Z Vertex 3 {m}
  5.39492652766891, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bf3ed4b8-a6f1-4cfb-a1a9-40dce8a472cc}, !- Handle
  {1a893a73-ab95-4c19-8952-bbe6f4675e6f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ea00dfac-53ae-44c9-9841-4aeded025525}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73890e69-2eb3-4728-a0aa-ec699d716966}; !- Shaded Object Name

OS:ShadingSurface,
  {b2e6f3ec-0eba-4597-925d-d4c25598291a}, !- Handle
  Surface 9 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {ea00dfac-53ae-44c9-9841-4aeded025525}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.499126512, 7.184206104, 2.286,        !- X,Y,Z Vertex 1 {m}
  9.69190486833109, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  9.69190486833109, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  8.499126512, 7.793806104, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {44a805e6-567a-48bf-8a2b-eb14b029b903}, !- Handle
  {73890e69-2eb3-4728-a0aa-ec699d716966}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f38306dd-c2bd-4f6d-9f33-1c40c3b97d95}, !- Handle
  Surface 3 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bc59e41e-eda0-4772-a789-6af38f047568}; !- Shaded Object Name

OS:ShadingSurface,
  {4a3ef4df-f23c-43ed-8de9-372f7c74c912}, !- Handle
  Surface 3 - Window 7 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {f38306dd-c2bd-4f6d-9f33-1c40c3b97d95}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.188603256, 7.184206104, 2.286,        !- X,Y,Z Vertex 1 {m}
  5.38138161233109, 7.184206104, 2.286,   !- X,Y,Z Vertex 2 {m}
  5.38138161233109, 7.793806104, 2.286,   !- X,Y,Z Vertex 3 {m}
  4.188603256, 7.793806104, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4f16bf31-952f-47b8-b5a0-a9846b166432}, !- Handle
  {bc59e41e-eda0-4772-a789-6af38f047568}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b8abe9b6-ebd7-4adf-a965-1169b30be1f9}, !- Handle
  Surface 3 - Window 8 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2b2273fe-2610-4bad-bee7-520d2d885600}; !- Shaded Object Name

OS:ShadingSurface,
  {07e1af0e-9770-461e-a186-c3f2bcbf3afa}, !- Handle
  Surface 3 - Window 8 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {b8abe9b6-ebd7-4adf-a965-1169b30be1f9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.23966489966891, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  4.432443256, 7.184206104, 2.286,        !- X,Y,Z Vertex 2 {m}
  4.432443256, 7.793806104, 2.286,        !- X,Y,Z Vertex 3 {m}
  3.23966489966891, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0c2b6eb8-f994-4a5f-8bb3-80b269fbd47e}, !- Handle
  {2b2273fe-2610-4bad-bee7-520d2d885600}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {9f108dff-cb20-404e-8f63-252c2a1f1db1}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b24af16f-466a-4870-8884-6579ecdc476e}; !- Shaded Object Name

OS:ShadingSurface,
  {a0fa1ffc-99ef-4aae-96e7-438763782042}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {9f108dff-cb20-404e-8f63-252c2a1f1db1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.70544978366891, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  10.89822814, 7.184206104, 2.286,        !- X,Y,Z Vertex 2 {m}
  10.89822814, 7.793806104, 2.286,        !- X,Y,Z Vertex 3 {m}
  9.70544978366891, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {378a9757-29db-4792-ae05-144ec4509296}, !- Handle
  {b24af16f-466a-4870-8884-6579ecdc476e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {805fa0fa-9518-4cd8-aae3-353471041aa4}, !- Handle
  Surface 9 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {496806f2-a573-4709-a697-928244eb5f78}; !- Shaded Object Name

OS:ShadingSurface,
  {1973f3d8-b1b3-4ace-bee3-7769ea2a6949}, !- Handle
  Surface 9 - Window 6 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {805fa0fa-9518-4cd8-aae3-353471041aa4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.39492652766891, 7.184206104, 2.286,   !- X,Y,Z Vertex 1 {m}
  6.587704884, 7.184206104, 2.286,        !- X,Y,Z Vertex 2 {m}
  6.587704884, 7.793806104, 2.286,        !- X,Y,Z Vertex 3 {m}
  5.39492652766891, 7.793806104, 2.286;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e321019e-ff8e-4c56-bb58-4266696152cb}, !- Handle
  {496806f2-a573-4709-a697-928244eb5f78}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f5316d29-2d36-47d1-91d3-ac54ace156fb}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d1bd36e6-2e19-4dfc-a465-e9dc7872428d}; !- Shaded Object Name

OS:ShadingSurface,
  {40d6417c-60ab-444c-8728-48ebb02e533d}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {f5316d29-2d36-47d1-91d3-ac54ace156fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.470183052, 2.286,                  !- X,Y,Z Vertex 1 {m}
  0, 4.5855926792315, 2.286,              !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.5855926792315, 2.286,        !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.470183052, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f34c78cb-62b8-46f1-b74b-d479217e8e19}, !- Handle
  {d1bd36e6-2e19-4dfc-a465-e9dc7872428d}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8e3c5180-def6-4fca-b251-b2bd4363336d}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4e26878-fce8-4aa8-9521-4c368a1ba228}; !- Shaded Object Name

OS:ShadingSurface,
  {642e267a-6403-4a13-84f9-dccacd1ae4c7}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {8e3c5180-def6-4fca-b251-b2bd4363336d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.5986134247685, 2.286,              !- X,Y,Z Vertex 1 {m}
  0, 3.714023052, 2.286,                  !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.714023052, 2.286,            !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.5986134247685, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7bba612a-cf33-4be7-b65a-a922baf7b9e2}, !- Handle
  {b4e26878-fce8-4aa8-9521-4c368a1ba228}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {489445bd-ba4d-491b-b053-2278203f8540}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2dec07e1-4eb6-4132-a6a4-f20cb448cad4}; !- Shaded Object Name

OS:ShadingSurface,
  {12736b68-6e01-479a-bba1-ee08f5bbe5b4}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {489445bd-ba4d-491b-b053-2278203f8540}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.470183052, 2.286,                  !- X,Y,Z Vertex 1 {m}
  0, 4.5855926792315, 2.286,              !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.5855926792315, 2.286,        !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.470183052, 2.286;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {972663c0-476d-4587-aa2a-a5eb7da44d68}, !- Handle
  {2dec07e1-4eb6-4132-a6a4-f20cb448cad4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {f807b094-8068-4694-a6d7-4d8c455386cd}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {2b18b576-9a08-4124-8458-125117617edc}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {60137128-907f-4a8d-9a43-c4a911aeb66c}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {b6b311bd-64c9-40cd-af36-ffb124b48a9c}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {f807b094-8068-4694-a6d7-4d8c455386cd}, !- Layer 1
  {2b18b576-9a08-4124-8458-125117617edc}, !- Layer 2
  {60137128-907f-4a8d-9a43-c4a911aeb66c}; !- Layer 3

OS:Construction,
  {7f2495aa-ef24-406a-a977-cd5c4afa1ec2}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {60137128-907f-4a8d-9a43-c4a911aeb66c}, !- Layer 1
  {2b18b576-9a08-4124-8458-125117617edc}, !- Layer 2
  {f807b094-8068-4694-a6d7-4d8c455386cd}; !- Layer 3

OS:Material,
  {5f10bd8b-a634-4ce3-b9e7-c09f56dc495c}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {5538ed1a-ac2d-4fd2-a32a-c5385de63782}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {ed943640-8517-4c07-87c4-2c0dded5a523}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

OS:Construction,
  {61d5081d-1c5e-42e0-8740-e6fde19689a3}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {5f10bd8b-a634-4ce3-b9e7-c09f56dc495c}, !- Layer 1
  {5538ed1a-ac2d-4fd2-a32a-c5385de63782}, !- Layer 2
  {ed943640-8517-4c07-87c4-2c0dded5a523}; !- Layer 3

OS:AdditionalProperties,
  {19fb062b-6a60-4290-a1e7-516d131c050b}, !- Handle
  {302324d5-752b-4f99-86b1-95b65ebd7dc5}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {5fa1b3ea-c9c4-4da0-8e91-d6b61f90f58d}, !- Handle
  {692ae81f-2687-49e7-9baf-65b9cf77c4e0}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Material,
  {6b7154dd-cbad-40df-807e-231200d06060}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {d0a72ac6-f063-41b7-b62a-dad3c8f16a72}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {15fd4f2e-0605-4ed1-a66a-4f0a67301dbd}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {137efcbb-2cff-4319-a5f0-f1380fdc7cb6}, !- Handle
  FloorPBInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {6b7154dd-cbad-40df-807e-231200d06060}, !- Layer 1
  {5538ed1a-ac2d-4fd2-a32a-c5385de63782}, !- Layer 2
  {d0a72ac6-f063-41b7-b62a-dad3c8f16a72}, !- Layer 3
  {15fd4f2e-0605-4ed1-a66a-4f0a67301dbd}; !- Layer 4

OS:Construction,
  {3b9fbd9b-13db-4b5c-8879-a1d7df75bca2}, !- Handle
  FloorPBInsFin Reversed,                 !- Name
  ,                                       !- Surface Rendering Name
  {15fd4f2e-0605-4ed1-a66a-4f0a67301dbd}, !- Layer 1
  {d0a72ac6-f063-41b7-b62a-dad3c8f16a72}, !- Layer 2
  {5538ed1a-ac2d-4fd2-a32a-c5385de63782}, !- Layer 3
  {6b7154dd-cbad-40df-807e-231200d06060}; !- Layer 4

OS:Foundation:Kiva,
  {b430ce84-910e-498c-90ab-56e3738b4f08}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {e1e47817-a4e7-4d4e-8607-195b416a1e34}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {a3909d38-c7ab-449d-8f62-e52b1e7780c1}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {e1e47817-a4e7-4d4e-8607-195b416a1e34}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {a3909d38-c7ab-449d-8f62-e52b1e7780c1}; !- Layer 1

OS:Foundation:Kiva:Settings,
  {4fb712b1-f48c-4a8c-b447-67254f1efdb1}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {26731cae-1536-4642-8834-f5ad96aba7ab}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {bc6b21f8-c7d8-4fec-9030-a31b16bfc7b5}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {26731cae-1536-4642-8834-f5ad96aba7ab}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {257d5660-fc40-42ca-85d0-881cfffbab78}, !- Handle
  {30e33d2c-cb55-49b7-8056-ef7111effef3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  40.2315474223898;                       !- Total Exposed Perimeter {m}

OS:Material,
  {cb4ebaef-a9a3-4408-979d-dcaef59a16bd}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {808c3e2a-e71e-469b-8d29-36a36c230a8d}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {f807b094-8068-4694-a6d7-4d8c455386cd}, !- Layer 1
  {cb4ebaef-a9a3-4408-979d-dcaef59a16bd}, !- Layer 2
  {5538ed1a-ac2d-4fd2-a32a-c5385de63782}, !- Layer 3
  {d0a72ac6-f063-41b7-b62a-dad3c8f16a72}, !- Layer 4
  {15fd4f2e-0605-4ed1-a66a-4f0a67301dbd}; !- Layer 5

OS:Construction,
  {ab786090-94f2-4ac4-8c69-9f5694f124b8}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {15fd4f2e-0605-4ed1-a66a-4f0a67301dbd}, !- Layer 1
  {d0a72ac6-f063-41b7-b62a-dad3c8f16a72}, !- Layer 2
  {5538ed1a-ac2d-4fd2-a32a-c5385de63782}, !- Layer 3
  {cb4ebaef-a9a3-4408-979d-dcaef59a16bd}, !- Layer 4
  {f807b094-8068-4694-a6d7-4d8c455386cd}; !- Layer 5

OS:Material,
  {8880a002-a696-4779-b1da-a89d5e65a023}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {f4e09aa7-c3d7-4d96-b23a-f4aa4fcca54b}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {26a18685-9701-414d-a89d-778d85f77efa}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {909da984-4f48-4611-be85-cedfa950027e}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {8880a002-a696-4779-b1da-a89d5e65a023}, !- Layer 1
  {f4e09aa7-c3d7-4d96-b23a-f4aa4fcca54b}, !- Layer 2
  {26a18685-9701-414d-a89d-778d85f77efa}, !- Layer 3
  {f807b094-8068-4694-a6d7-4d8c455386cd}; !- Layer 4

OS:AdditionalProperties,
  {4d147559-3321-42dc-b06b-4fd02d31c94c}, !- Handle
  {98ad2ff9-6ef3-4f9e-b15a-10e8ef0388ae}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {60a3a598-bb3f-4c40-ac55-6f03c1d8ea4f}, !- Handle
  {46a3c530-476f-4f91-b56a-d29c8ecb6265}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {beab3faa-332c-4d43-b172-a9a3ca9a3695}, !- Handle
  {0fe4ff8e-c8a8-4ed7-b2c5-595ebc79d579}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {f0249bd9-10c7-4ef2-b42f-248d52a79bfc}, !- Handle
  {354e8dd8-ccd3-459f-be91-295a1cb26371}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c21d2180-757f-4740-808f-21f79c541d80}, !- Handle
  {115783f0-3988-4720-9227-e5fa8841e178}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {afe7c622-fe0a-4085-95cc-c39359592e99}, !- Handle
  {0258bf35-3d38-41f7-8159-ca9d0d326f5c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {357a72a5-6fcb-4904-a005-54fafa7e1269}, !- Handle
  {936dfe78-8fea-46e2-9537-215ca55f1f9f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {d658a786-c82c-457f-a805-89e601d21275}, !- Handle
  {f144fd33-37a3-4133-9ba4-4cb53ed2b583}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {8c9e21fb-1dee-43d3-bab1-b415edaf624e}, !- Handle
  {b215b1b1-fa8e-4a11-99a7-028a4ba5c595}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5a07a659-e4d4-4653-8d4e-f25883d24913}, !- Handle
  {64581869-de81-41cf-aa55-eb789199f615}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {714d79cb-a3b7-44b7-a929-cbfad045e388}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {7d881b75-48fc-4d7f-99e4-1c5375a4178e}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {8880a002-a696-4779-b1da-a89d5e65a023}, !- Layer 1
  {f4e09aa7-c3d7-4d96-b23a-f4aa4fcca54b}, !- Layer 2
  {714d79cb-a3b7-44b7-a929-cbfad045e388}; !- Layer 3

OS:AdditionalProperties,
  {01be3b12-98fe-4ca0-8a17-f1221bda6619}, !- Handle
  {fbc796af-4cab-4948-a5ab-6dfbe002cadd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0d989925-b863-40d3-8ae7-f8fd205db40a}, !- Handle
  {c3977a72-c56a-4d6c-9f77-19008849a954}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {509734dd-8d33-4319-a9b9-9d0ad26296a1}, !- Handle
  {f27c397c-2609-4f15-af8f-6b64d28c50f0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {789be9ab-f962-488a-9364-c50459dc7b3b}, !- Handle
  {772e83c7-c8aa-4bf1-a314-07264bb6fa90}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {2f22d88f-a1b4-4616-81e0-d1dd554219aa}, !- Handle
  {73a59c2c-4c33-460a-83a4-fcd31eed6956}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {53cfe33a-26c1-4264-b146-4d725b8f88e5}, !- Handle
  {4237c48d-9104-4f91-b5ec-f2213acc2d81}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {2c7d2087-69fb-40b8-99f7-ebc2cc761872}, !- Handle
  living space|story 2 Partition,         !- Name
  {0b6afa2e-d859-421b-b0d6-7718a5f8d899}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.9030400000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bd6adc61-38c1-458d-a35c-8d3263ca315f}, !- Handle
  living space|story 2 Partition,         !- Name
  {2c7d2087-69fb-40b8-99f7-ebc2cc761872}, !- Internal Mass Definition Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {ae1bfe51-629f-43de-b540-bb9e9a701dc0}, !- Handle
  living space Partition,                 !- Name
  {0b6afa2e-d859-421b-b0d6-7718a5f8d899}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.9030400000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {077d7fdd-8f7f-4e50-b13e-69abddb00e75}, !- Handle
  living space Partition,                 !- Name
  {ae1bfe51-629f-43de-b540-bb9e9a701dc0}, !- Internal Mass Definition Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {1d41cd68-67f5-4e2b-8276-f0a274361872}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {0b6afa2e-d859-421b-b0d6-7718a5f8d899}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {1d41cd68-67f5-4e2b-8276-f0a274361872}, !- Layer 1
  {f807b094-8068-4694-a6d7-4d8c455386cd}; !- Layer 2

OS:AdditionalProperties,
  {cf9d6d27-ec24-4d81-abb2-60a52d5bc3bd}, !- Handle
  {2c7d2087-69fb-40b8-99f7-ebc2cc761872}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {58aac84f-88f3-4354-8e32-f155c4531b53}, !- Handle
  {ae1bfe51-629f-43de-b540-bb9e9a701dc0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {31f96745-8973-490d-bd1d-ec886edf7e37}, !- Handle
  res furniture mass living space|story 2, !- Name
  {807cf408-9f0a-4f80-a6cc-9c1e584c9efb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8bcf5893-1794-425e-ae5a-8e76c5bb9ade}, !- Handle
  res furniture mass living space|story 2, !- Name
  {31f96745-8973-490d-bd1d-ec886edf7e37}, !- Internal Mass Definition Name
  {a293fae5-95e5-4e5a-bbaf-ccb08de0ca9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {0e89995a-e37b-48cc-a4f6-4fcc6334c497}, !- Handle
  res furniture material living space|story 2, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {807cf408-9f0a-4f80-a6cc-9c1e584c9efb}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {0e89995a-e37b-48cc-a4f6-4fcc6334c497}; !- Layer 1

OS:InternalMass:Definition,
  {4cb3c57b-1231-4c00-a896-3e68415cf9d9}, !- Handle
  res furniture mass living space,        !- Name
  {72d9067b-95c7-40af-bcdf-2be10628acb4}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a1a70a98-e910-4b2e-be99-20840822fc43}, !- Handle
  res furniture mass living space,        !- Name
  {4cb3c57b-1231-4c00-a896-3e68415cf9d9}, !- Internal Mass Definition Name
  {1f164494-1dda-4877-8043-1f84a074e810}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {72d9067b-95c7-40af-bcdf-2be10628acb4}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {0e89995a-e37b-48cc-a4f6-4fcc6334c497}; !- Layer 1

OS:Schedule:Ruleset,
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Handle
  Window shading schedule,                !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  {190ad95d-0284-4dd6-8dfa-ad13f55680e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {190ad95d-0284-4dd6-8dfa-ad13f55680e4}, !- Handle
  Schedule Day 3,                         !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b46caca-4bbb-43b3-beda-211dfc5ffbdc}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d578b1cf-fd12-4f85-afee-eb1a3972619b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d578b1cf-fd12-4f85-afee-eb1a3972619b}, !- Handle
  Window shading schedule allday1,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e77ca364-cc1c-475d-a99e-2187aedcbed0}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b06e370a-2e56-4d27-9761-8c261bcf6b06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b06e370a-2e56-4d27-9761-8c261bcf6b06}, !- Handle
  Window shading schedule allday2,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec11e345-daa2-4cc6-8afa-8ed9dac5d500}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4267d68b-bcd9-4d76-981d-848b715d0d9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4267d68b-bcd9-4d76-981d-848b715d0d9b}, !- Handle
  Window shading schedule allday3,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a60e8031-5239-4063-a171-954d4b9e226b}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {69596e86-ed43-47d5-ba57-47992bd5d021}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69596e86-ed43-47d5-ba57-47992bd5d021}, !- Handle
  Window shading schedule allday4,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0418c3a3-6759-434f-87a8-7af06c16a3bb}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {caa6fad2-bd1d-417a-ab97-004d10ce6855}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caa6fad2-bd1d-417a-ab97-004d10ce6855}, !- Handle
  Window shading schedule allday5,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7081c4f8-77d3-4bbc-917b-795b683f9320}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6302cbfd-832b-4627-b73d-b71d37615863}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6302cbfd-832b-4627-b73d-b71d37615863}, !- Handle
  Window shading schedule allday6,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c1086df-b742-4fef-b710-cc52a6c631fc}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e3f56594-8b99-484b-aed9-5cf4e6c4bb82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3f56594-8b99-484b-aed9-5cf4e6c4bb82}, !- Handle
  Window shading schedule allday7,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {111c832c-06a6-4424-b6fa-4d772a53b72b}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d0b86597-9bcc-46b1-a80c-779fdad1ef01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0b86597-9bcc-46b1-a80c-779fdad1ef01}, !- Handle
  Window shading schedule allday8,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {880251a7-4eee-4060-8982-76933b4e851a}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a5c0ffcd-8352-410d-990e-3f45c6c10a40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a5c0ffcd-8352-410d-990e-3f45c6c10a40}, !- Handle
  Window shading schedule allday9,        !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10dc6a40-18c7-42f6-b68c-50342771c26f}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fa66965d-831b-4145-aaf7-cf0c21cc033a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa66965d-831b-4145-aaf7-cf0c21cc033a}, !- Handle
  Window shading schedule allday10,       !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e720976-2dec-47a6-92f9-a1c23c2fe54b}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4b1722d-6f70-419c-8ae8-59b0f70375e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4b1722d-6f70-419c-8ae8-59b0f70375e3}, !- Handle
  Window shading schedule allday11,       !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18cbc1be-9a98-4d55-a509-a699a4e3ab50}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5279a11-f932-42e9-a3c0-098c5eca2cf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5279a11-f932-42e9-a3c0-098c5eca2cf7}, !- Handle
  Window shading schedule allday12,       !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {05afd6f8-ea34-4358-8e63-9ad8150e08e1}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-05,                                  !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {b49da03d-b201-4b21-9c19-0fa7a29fba36}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {05afd6f8-ea34-4358-8e63-9ad8150e08e1}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {97af872f-c444-48eb-9ce1-34e03940f2d4}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {a8ee929b-1725-4030-831e-7892f394ea9d}, !- Sub Surface Name 1
  {f2a3b7dd-78e4-41c8-a819-2e9e3fff5eb4}, !- Sub Surface Name 2
  {9a06c85b-ba87-47e1-bf70-37ecf9f0b327}, !- Sub Surface Name 3
  {99f5f359-5ab8-4864-8f0e-af4385f5605c}, !- Sub Surface Name 4
  {e3c0ca15-527d-4759-8aee-e5af8312dfd6}, !- Sub Surface Name 5
  {bda5165a-74a6-4938-9c0e-48c7d962cd32}, !- Sub Surface Name 6
  {f14b8e65-d8a8-43a5-8b8e-524fd6d87a27}, !- Sub Surface Name 7
  {c037f9e8-3b95-4512-add0-44cb0580d18f}, !- Sub Surface Name 8
  {77b0b137-2049-4869-8997-42553a8842a7}, !- Sub Surface Name 9
  {be9ced90-d6d7-49e6-bb75-4e9d335f560a}, !- Sub Surface Name 10
  {d614b743-b756-4d39-a92c-29577f0364c9}, !- Sub Surface Name 11
  {28658559-16bb-450a-85ff-7abe747684b4}, !- Sub Surface Name 12
  {b4280eec-cf24-4fca-be3f-3630b9aec633}, !- Sub Surface Name 13
  {d2d1aa38-9ed8-4e35-9ba8-ff3a0b2c78c1}, !- Sub Surface Name 14
  {b2f11385-85be-48bc-ad45-7acf19d8b09a}, !- Sub Surface Name 15
  {25f8a23a-13bc-4a4c-913c-e65593de1505}, !- Sub Surface Name 16
  {7c981439-0eda-421f-8690-b93fdedfc3e1}, !- Sub Surface Name 17
  {724eb27c-f621-42d6-a28b-0e4748913924}, !- Sub Surface Name 18
  {247b0896-c6e9-43e5-bda9-dff4d7fe6ca4}, !- Sub Surface Name 19
  {b8a9404d-91c2-4c10-bc1a-64a8cc7ce79f}, !- Sub Surface Name 20
  {13d19f89-b819-4b4f-937b-e2cc1e387a24}, !- Sub Surface Name 21
  {0664c252-2198-4279-9000-6ba2f785b62d}, !- Sub Surface Name 22
  {db81733b-7311-4507-82d2-91690061fd30}, !- Sub Surface Name 23
  {f63c1636-836b-4097-bfad-063c3944d829}, !- Sub Surface Name 24
  {1a893a73-ab95-4c19-8952-bbe6f4675e6f}, !- Sub Surface Name 25
  {73890e69-2eb3-4728-a0aa-ec699d716966}, !- Sub Surface Name 26
  {bc59e41e-eda0-4772-a789-6af38f047568}, !- Sub Surface Name 27
  {2b2273fe-2610-4bad-bee7-520d2d885600}, !- Sub Surface Name 28
  {b24af16f-466a-4870-8884-6579ecdc476e}, !- Sub Surface Name 29
  {496806f2-a573-4709-a697-928244eb5f78}, !- Sub Surface Name 30
  {d1bd36e6-2e19-4dfc-a465-e9dc7872428d}, !- Sub Surface Name 31
  {b4e26878-fce8-4aa8-9521-4c368a1ba228}, !- Sub Surface Name 32
  {2dec07e1-4eb6-4132-a6a4-f20cb448cad4}; !- Sub Surface Name 33

OS:WindowMaterial:SimpleGlazingSystem,
  {c33b9d67-1ed3-477c-9210-c4bfe36a7f1a}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {dce31671-1e5f-42bc-be3e-230a01d18584}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c33b9d67-1ed3-477c-9210-c4bfe36a7f1a}; !- Layer 1

OS:Material,
  {204d62f3-878f-4a6b-819d-8b09fd1e44d1}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {29daa995-7ba1-40fe-9c76-9cbee2373bc5}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {204d62f3-878f-4a6b-819d-8b09fd1e44d1}; !- Layer 1

OS:PlantLoop,
  {ed2f0422-a93b-4cd2-8a71-47d2586a9ea6}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3c368ad9-00d8-44a6-9431-195a163c16c8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {aacd07dd-d5db-43e4-bfea-3b4f64d2056c}, !- Plant Side Inlet Node Name
  {2e6a9cee-fd59-4caf-9508-1bff23fd42c6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1298ad31-b04b-4ea5-8e95-506b727e3e54}, !- Demand Side Inlet Node Name
  {4aab0fcf-c831-4d00-8362-c79b4a1e7933}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {edc09934-1052-469a-9a27-3f336546dcb1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7c03570f-f259-4f23-8e51-116df4b704cc}, !- Demand Mixer Name
  {db2323b1-75ce-490b-90c9-b07f7d1bf0b9}, !- Demand Splitter Name
  {929415ab-94f8-42c9-9f90-3499f0966ded}, !- Supply Mixer Name
  {70d3e4ad-321b-497d-aadd-4ad61b7e26d6}; !- Supply Splitter Name

OS:Node,
  {9cb6bbdb-b31f-4059-a04c-e7789af51ee4}, !- Handle
  Node 4,                                 !- Name
  {aacd07dd-d5db-43e4-bfea-3b4f64d2056c}, !- Inlet Port
  {ca53b2ef-fcf7-400d-a05e-19d345eb333d}; !- Outlet Port

OS:Node,
  {3c368ad9-00d8-44a6-9431-195a163c16c8}, !- Handle
  Node 5,                                 !- Name
  {821ab50d-adc0-4c0e-94ff-dbe55de340d2}, !- Inlet Port
  {2e6a9cee-fd59-4caf-9508-1bff23fd42c6}; !- Outlet Port

OS:Node,
  {b976c436-e8f3-4a24-85ff-367cef01cbb4}, !- Handle
  Node 6,                                 !- Name
  {1bd8dc3b-d3f7-4cdd-b7d7-09fad730d689}, !- Inlet Port
  {d93e991b-da5a-4184-ae78-bb0f735feb31}; !- Outlet Port

OS:Connector:Mixer,
  {929415ab-94f8-42c9-9f90-3499f0966ded}, !- Handle
  Connector Mixer 1,                      !- Name
  {ac713de4-fbd5-48fa-a1bc-4f1cdaed7fdb}, !- Outlet Branch Name
  {9ee37317-4761-4cfa-a460-9c7a145fa4b9}, !- Inlet Branch Name 1
  {1efd04a8-36e7-4554-82d7-7842bfe576e7}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {70d3e4ad-321b-497d-aadd-4ad61b7e26d6}, !- Handle
  Connector Splitter 1,                   !- Name
  {301adfd8-eb73-4f51-94ee-0d511396ddbd}, !- Inlet Branch Name
  {1bd8dc3b-d3f7-4cdd-b7d7-09fad730d689}, !- Outlet Branch Name 1
  {8361553a-6549-4799-8a70-94b1af4558e5}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {aacd07dd-d5db-43e4-bfea-3b4f64d2056c}, !- Handle
  {ed2f0422-a93b-4cd2-8a71-47d2586a9ea6}, !- Source Object
  14,                                     !- Outlet Port
  {9cb6bbdb-b31f-4059-a04c-e7789af51ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd8dc3b-d3f7-4cdd-b7d7-09fad730d689}, !- Handle
  {70d3e4ad-321b-497d-aadd-4ad61b7e26d6}, !- Source Object
  3,                                      !- Outlet Port
  {b976c436-e8f3-4a24-85ff-367cef01cbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6a9cee-fd59-4caf-9508-1bff23fd42c6}, !- Handle
  {3c368ad9-00d8-44a6-9431-195a163c16c8}, !- Source Object
  3,                                      !- Outlet Port
  {ed2f0422-a93b-4cd2-8a71-47d2586a9ea6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b49a61c8-7150-486a-a0ab-24422a15934f}, !- Handle
  Node 7,                                 !- Name
  {1298ad31-b04b-4ea5-8e95-506b727e3e54}, !- Inlet Port
  {5761adef-3001-42e1-bff0-832888970f75}; !- Outlet Port

OS:Node,
  {c8a7b756-62af-445e-bf95-0e6972c8e1e6}, !- Handle
  Node 8,                                 !- Name
  {580af0e3-c5b0-4dcf-a298-69def63b8949}, !- Inlet Port
  {4aab0fcf-c831-4d00-8362-c79b4a1e7933}; !- Outlet Port

OS:Node,
  {1a5cb09c-cf78-4f73-a6f1-70a144e03902}, !- Handle
  Node 9,                                 !- Name
  {70c2a585-ec9f-4d0b-b9d2-f576e4f26107}, !- Inlet Port
  {72830f31-4138-4e2c-9809-1d68ad8aaf5c}; !- Outlet Port

OS:Connector:Mixer,
  {7c03570f-f259-4f23-8e51-116df4b704cc}, !- Handle
  Connector Mixer 2,                      !- Name
  {580af0e3-c5b0-4dcf-a298-69def63b8949}, !- Outlet Branch Name
  {72830f31-4138-4e2c-9809-1d68ad8aaf5c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {db2323b1-75ce-490b-90c9-b07f7d1bf0b9}, !- Handle
  Connector Splitter 2,                   !- Name
  {5761adef-3001-42e1-bff0-832888970f75}, !- Inlet Branch Name
  {70c2a585-ec9f-4d0b-b9d2-f576e4f26107}; !- Outlet Branch Name 1

OS:Connection,
  {1298ad31-b04b-4ea5-8e95-506b727e3e54}, !- Handle
  {ed2f0422-a93b-4cd2-8a71-47d2586a9ea6}, !- Source Object
  17,                                     !- Outlet Port
  {b49a61c8-7150-486a-a0ab-24422a15934f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5761adef-3001-42e1-bff0-832888970f75}, !- Handle
  {b49a61c8-7150-486a-a0ab-24422a15934f}, !- Source Object
  3,                                      !- Outlet Port
  {db2323b1-75ce-490b-90c9-b07f7d1bf0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c2a585-ec9f-4d0b-b9d2-f576e4f26107}, !- Handle
  {db2323b1-75ce-490b-90c9-b07f7d1bf0b9}, !- Source Object
  3,                                      !- Outlet Port
  {1a5cb09c-cf78-4f73-a6f1-70a144e03902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72830f31-4138-4e2c-9809-1d68ad8aaf5c}, !- Handle
  {1a5cb09c-cf78-4f73-a6f1-70a144e03902}, !- Source Object
  3,                                      !- Outlet Port
  {7c03570f-f259-4f23-8e51-116df4b704cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {580af0e3-c5b0-4dcf-a298-69def63b8949}, !- Handle
  {7c03570f-f259-4f23-8e51-116df4b704cc}, !- Source Object
  2,                                      !- Outlet Port
  {c8a7b756-62af-445e-bf95-0e6972c8e1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aab0fcf-c831-4d00-8362-c79b4a1e7933}, !- Handle
  {c8a7b756-62af-445e-bf95-0e6972c8e1e6}, !- Source Object
  3,                                      !- Outlet Port
  {ed2f0422-a93b-4cd2-8a71-47d2586a9ea6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3f547a3a-d79b-46ad-ad31-e669f240b51f}, !- Handle
  {ed2f0422-a93b-4cd2-8a71-47d2586a9ea6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {edc09934-1052-469a-9a27-3f336546dcb1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {18e13942-804b-49ae-946b-19a3a117d304}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d93e991b-da5a-4184-ae78-bb0f735feb31}, !- Inlet Node Name
  {163ea872-c7e0-415a-bc0e-283cf5e277b4}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c0a1e2a3-0b52-4fb5-8d22-f2dca30156d0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {28f653f7-f3b6-4998-8355-c7051919a73e}, !- Inlet Node Name
  {821ab50d-adc0-4c0e-94ff-dbe55de340d2}; !- Outlet Node Name

OS:Node,
  {7bb0c78e-075e-47c4-9bc0-f50698a3fd88}, !- Handle
  Node 10,                                !- Name
  {163ea872-c7e0-415a-bc0e-283cf5e277b4}, !- Inlet Port
  {9ee37317-4761-4cfa-a460-9c7a145fa4b9}; !- Outlet Port

OS:Connection,
  {d93e991b-da5a-4184-ae78-bb0f735feb31}, !- Handle
  {b976c436-e8f3-4a24-85ff-367cef01cbb4}, !- Source Object
  3,                                      !- Outlet Port
  {18e13942-804b-49ae-946b-19a3a117d304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163ea872-c7e0-415a-bc0e-283cf5e277b4}, !- Handle
  {18e13942-804b-49ae-946b-19a3a117d304}, !- Source Object
  3,                                      !- Outlet Port
  {7bb0c78e-075e-47c4-9bc0-f50698a3fd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee37317-4761-4cfa-a460-9c7a145fa4b9}, !- Handle
  {7bb0c78e-075e-47c4-9bc0-f50698a3fd88}, !- Source Object
  3,                                      !- Outlet Port
  {929415ab-94f8-42c9-9f90-3499f0966ded}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65afcf79-811f-46a1-8733-0ba80648f607}, !- Handle
  Node 11,                                !- Name
  {ac713de4-fbd5-48fa-a1bc-4f1cdaed7fdb}, !- Inlet Port
  {28f653f7-f3b6-4998-8355-c7051919a73e}; !- Outlet Port

OS:Connection,
  {ac713de4-fbd5-48fa-a1bc-4f1cdaed7fdb}, !- Handle
  {929415ab-94f8-42c9-9f90-3499f0966ded}, !- Source Object
  2,                                      !- Outlet Port
  {65afcf79-811f-46a1-8733-0ba80648f607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f653f7-f3b6-4998-8355-c7051919a73e}, !- Handle
  {65afcf79-811f-46a1-8733-0ba80648f607}, !- Source Object
  3,                                      !- Outlet Port
  {c0a1e2a3-0b52-4fb5-8d22-f2dca30156d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821ab50d-adc0-4c0e-94ff-dbe55de340d2}, !- Handle
  {c0a1e2a3-0b52-4fb5-8d22-f2dca30156d0}, !- Source Object
  3,                                      !- Outlet Port
  {3c368ad9-00d8-44a6-9431-195a163c16c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {16dc66aa-2f62-4187-ae17-c19bad5815ab}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {ca53b2ef-fcf7-400d-a05e-19d345eb333d}, !- Inlet Node Name
  {b6a16e75-6166-4647-8593-4131e34f9fe8}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {db3b9ae6-1e14-4c40-8819-a814b3afcaba}, !- Handle
  Node 12,                                !- Name
  {b6a16e75-6166-4647-8593-4131e34f9fe8}, !- Inlet Port
  {301adfd8-eb73-4f51-94ee-0d511396ddbd}; !- Outlet Port

OS:Connection,
  {ca53b2ef-fcf7-400d-a05e-19d345eb333d}, !- Handle
  {9cb6bbdb-b31f-4059-a04c-e7789af51ee4}, !- Source Object
  3,                                      !- Outlet Port
  {16dc66aa-2f62-4187-ae17-c19bad5815ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a16e75-6166-4647-8593-4131e34f9fe8}, !- Handle
  {16dc66aa-2f62-4187-ae17-c19bad5815ab}, !- Source Object
  3,                                      !- Outlet Port
  {db3b9ae6-1e14-4c40-8819-a814b3afcaba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301adfd8-eb73-4f51-94ee-0d511396ddbd}, !- Handle
  {db3b9ae6-1e14-4c40-8819-a814b3afcaba}, !- Source Object
  3,                                      !- Outlet Port
  {70d3e4ad-321b-497d-aadd-4ad61b7e26d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3dddd9e6-6558-42ea-8d42-e2b540d2b9bd}, !- Handle
  dhw temp,                               !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {c0eaf305-4126-4b0b-898f-7d92d512e93d}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {3dddd9e6-6558-42ea-8d42-e2b540d2b9bd}, !- Schedule Name
  {3c368ad9-00d8-44a6-9431-195a163c16c8}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {12ec1c0b-5d6d-40ae-99ac-7162e34f5fe8}, !- Handle
  res wh,                                 !- Name
  0.224853459967809,                      !- Tank Volume {m3}
  {a590a774-c4e0-454d-bcf1-80abfd5bf8a1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.29819073740553,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  9.29819073740553,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {247c3224-6786-4327-899b-62ad6e2c5122}, !- Use Side Inlet Node Name
  {daeb6fa7-1950-4de3-8635-0e2a55504331}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {217b6d0a-94bc-4271-a185-3c81ac57acef}, !- Handle
  {12ec1c0b-5d6d-40ae-99ac-7162e34f5fe8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {a590a774-c4e0-454d-bcf1-80abfd5bf8a1}, !- Handle
  WH Setpoint Temp,                       !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:PlantLoop,
  {d3ae476b-cb8d-4963-abb6-35aba6514bb9}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {55b7621d-10ed-4089-85c5-8d2d82162a03}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ca0aac12-3bd5-4241-acdf-f10950684596}, !- Plant Side Inlet Node Name
  {a5fc4d02-1edc-476e-8e32-5e9cd4bbd028}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c171550f-4f0e-4573-9de2-34b3e8a769cf}, !- Demand Side Inlet Node Name
  {8ba8c415-6e39-4ea5-9dc0-a46979787604}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6c44154e-1510-4e85-b930-fc827aeb9144}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {35259e8d-3593-4b81-84f1-a7bb8c615963}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7d2a323a-6f71-423a-8213-4d603e2c3d12}, !- Demand Mixer Name
  {ffe59cba-ecd8-4679-9f4f-97ebc1a89274}, !- Demand Splitter Name
  {09d10ab7-89a6-40bf-9a68-d27a8893eb63}, !- Supply Mixer Name
  {f6c4c02c-b903-4983-8f73-eb0dcfb3f9b8}; !- Supply Splitter Name

OS:Node,
  {a3640964-17e8-4847-8b9b-2e5bc01d0a47}, !- Handle
  Node 15,                                !- Name
  {ca0aac12-3bd5-4241-acdf-f10950684596}, !- Inlet Port
  {ac94d9a0-15cc-401a-a369-25685cc85d75}; !- Outlet Port

OS:Node,
  {55b7621d-10ed-4089-85c5-8d2d82162a03}, !- Handle
  Node 16,                                !- Name
  {290f466c-0970-48b3-82af-1153bb145c1b}, !- Inlet Port
  {a5fc4d02-1edc-476e-8e32-5e9cd4bbd028}; !- Outlet Port

OS:Node,
  {f27fc5a4-11aa-440e-a7b0-fb91ed7bc50a}, !- Handle
  Node 17,                                !- Name
  {43306af7-fb91-4632-86ed-3596d2a1499c}, !- Inlet Port
  {11359b3b-ed02-4d92-bb97-d3a34b0e69ec}; !- Outlet Port

OS:Connector:Mixer,
  {09d10ab7-89a6-40bf-9a68-d27a8893eb63}, !- Handle
  Connector Mixer 3,                      !- Name
  {fb3c974f-c633-4062-b153-ff64415b9d5b}, !- Outlet Branch Name
  {648733fc-0a19-4980-bd33-2be889b0853f}, !- Inlet Branch Name 1
  {646c1498-a48c-4754-8905-26137dcc279b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f6c4c02c-b903-4983-8f73-eb0dcfb3f9b8}, !- Handle
  Connector Splitter 3,                   !- Name
  {ce14c208-cfc7-4434-b627-a76cc2a83fec}, !- Inlet Branch Name
  {43306af7-fb91-4632-86ed-3596d2a1499c}, !- Outlet Branch Name 1
  {e9558f57-e350-48e0-9f6c-febc48a380f6}; !- Outlet Branch Name 2

OS:Connection,
  {ca0aac12-3bd5-4241-acdf-f10950684596}, !- Handle
  {d3ae476b-cb8d-4963-abb6-35aba6514bb9}, !- Source Object
  14,                                     !- Outlet Port
  {a3640964-17e8-4847-8b9b-2e5bc01d0a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43306af7-fb91-4632-86ed-3596d2a1499c}, !- Handle
  {f6c4c02c-b903-4983-8f73-eb0dcfb3f9b8}, !- Source Object
  3,                                      !- Outlet Port
  {f27fc5a4-11aa-440e-a7b0-fb91ed7bc50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5fc4d02-1edc-476e-8e32-5e9cd4bbd028}, !- Handle
  {55b7621d-10ed-4089-85c5-8d2d82162a03}, !- Source Object
  3,                                      !- Outlet Port
  {d3ae476b-cb8d-4963-abb6-35aba6514bb9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {14edd88e-6187-437a-b725-40879086ceee}, !- Handle
  Node 18,                                !- Name
  {c171550f-4f0e-4573-9de2-34b3e8a769cf}, !- Inlet Port
  {f3c4f9cc-652c-45da-af94-00f4dc704226}; !- Outlet Port

OS:Node,
  {30772e21-fd5a-4672-97c9-0a81333fb585}, !- Handle
  Node 19,                                !- Name
  {a2b8ab0a-fad7-48a6-a156-e49b4de6e6bc}, !- Inlet Port
  {8ba8c415-6e39-4ea5-9dc0-a46979787604}; !- Outlet Port

OS:Node,
  {b85833c0-ab92-4d43-bd5b-a64e1ec97b58}, !- Handle
  Node 20,                                !- Name
  {08d1a885-b8d3-488b-bd3c-a37406840c21}, !- Inlet Port
  {b4bc3628-0b74-4a19-bc5a-214632299662}; !- Outlet Port

OS:Connector:Mixer,
  {7d2a323a-6f71-423a-8213-4d603e2c3d12}, !- Handle
  Connector Mixer 4,                      !- Name
  {c8a540da-d9ba-4e7c-90e1-0880a352beab}, !- Outlet Branch Name
  {8ec0b054-6042-438b-9ec0-464b15d6e5a5}, !- Inlet Branch Name 1
  {a04a20f5-ab83-44a9-b8bf-cf6aebad8818}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ffe59cba-ecd8-4679-9f4f-97ebc1a89274}, !- Handle
  Connector Splitter 4,                   !- Name
  {66e86a55-a6d5-4084-8eeb-6dddb4f899c6}, !- Inlet Branch Name
  {08d1a885-b8d3-488b-bd3c-a37406840c21}, !- Outlet Branch Name 1
  {863857ec-0bf6-4fb8-bb2c-26df7e7d4873}; !- Outlet Branch Name 2

OS:Connection,
  {c171550f-4f0e-4573-9de2-34b3e8a769cf}, !- Handle
  {d3ae476b-cb8d-4963-abb6-35aba6514bb9}, !- Source Object
  17,                                     !- Outlet Port
  {14edd88e-6187-437a-b725-40879086ceee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d1a885-b8d3-488b-bd3c-a37406840c21}, !- Handle
  {ffe59cba-ecd8-4679-9f4f-97ebc1a89274}, !- Source Object
  3,                                      !- Outlet Port
  {b85833c0-ab92-4d43-bd5b-a64e1ec97b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba8c415-6e39-4ea5-9dc0-a46979787604}, !- Handle
  {30772e21-fd5a-4672-97c9-0a81333fb585}, !- Source Object
  3,                                      !- Outlet Port
  {d3ae476b-cb8d-4963-abb6-35aba6514bb9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2ce6571f-277f-4ff7-aa38-044ed696e713}, !- Handle
  {d3ae476b-cb8d-4963-abb6-35aba6514bb9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6c44154e-1510-4e85-b930-fc827aeb9144}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {f71bb53d-feb8-4be5-9ea3-feaea2fe3a82}; !- Availability Manager Name 1

OS:Schedule:Constant,
  {35259e8d-3593-4b81-84f1-a7bb8c615963}, !- Handle
  Always On Discrete,                     !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {34035094-5695-462e-b4c8-d0d50d30650c}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {3dddd9e6-6558-42ea-8d42-e2b540d2b9bd}, !- Schedule Name
  {55b7621d-10ed-4089-85c5-8d2d82162a03}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {09192d71-ba7d-439d-b66b-90ee0e8a0ebd}, !- Handle
  res solar hot water pump,               !- Name
  {ac94d9a0-15cc-401a-a369-25685cc85d75}, !- Inlet Node Name
  {161aef0f-111b-4ae4-ab91-5ef7fd054240}, !- Outlet Node Name
  5.68724330549885e-05,                   !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3ff00ca0-9e14-4837-93d6-fe7d1e86c33a}, !- Handle
  Node 21,                                !- Name
  {161aef0f-111b-4ae4-ab91-5ef7fd054240}, !- Inlet Port
  {ce14c208-cfc7-4434-b627-a76cc2a83fec}; !- Outlet Port

OS:Connection,
  {ac94d9a0-15cc-401a-a369-25685cc85d75}, !- Handle
  {a3640964-17e8-4847-8b9b-2e5bc01d0a47}, !- Source Object
  3,                                      !- Outlet Port
  {09192d71-ba7d-439d-b66b-90ee0e8a0ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161aef0f-111b-4ae4-ab91-5ef7fd054240}, !- Handle
  {09192d71-ba7d-439d-b66b-90ee0e8a0ebd}, !- Source Object
  3,                                      !- Outlet Port
  {3ff00ca0-9e14-4837-93d6-fe7d1e86c33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce14c208-cfc7-4434-b627-a76cc2a83fec}, !- Handle
  {3ff00ca0-9e14-4837-93d6-fe7d1e86c33a}, !- Source Object
  3,                                      !- Outlet Port
  {f6c4c02c-b903-4983-8f73-eb0dcfb3f9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {d08a92e8-7d3e-43a6-af5b-644cc466af20}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3798c777-47da-4885-ad1c-deeaeca030ea}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {d08a92e8-7d3e-43a6-af5b-644cc466af20}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416409, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416409; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {62de2b96-9377-4a3d-8845-60e981dc10a3}, !- Handle
  res solar hot water coll plate,         !- Name
  {7f832ea4-a7de-4c9f-a3ac-1f4e95c64a58}, !- SolarCollectorPerformance Name
  {3798c777-47da-4885-ad1c-deeaeca030ea}, !- Surface Name
  {11359b3b-ed02-4d92-bb97-d3a34b0e69ec}, !- Inlet Node Name
  {6b3ebecf-ece0-4624-bb2c-f7445d2b9e59}, !- Outlet Node Name
  5.68724330549885e-05;                   !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {7f832ea4-a7de-4c9f-a3ac-1f4e95c64a58}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-05,                   !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {aeba5623-fcda-40fd-9200-c86e1868ee4a}, !- Handle
  Node 22,                                !- Name
  {6b3ebecf-ece0-4624-bb2c-f7445d2b9e59}, !- Inlet Port
  {648733fc-0a19-4980-bd33-2be889b0853f}; !- Outlet Port

OS:Connection,
  {11359b3b-ed02-4d92-bb97-d3a34b0e69ec}, !- Handle
  {f27fc5a4-11aa-440e-a7b0-fb91ed7bc50a}, !- Source Object
  3,                                      !- Outlet Port
  {62de2b96-9377-4a3d-8845-60e981dc10a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6b3ebecf-ece0-4624-bb2c-f7445d2b9e59}, !- Handle
  {62de2b96-9377-4a3d-8845-60e981dc10a3}, !- Source Object
  5,                                      !- Outlet Port
  {aeba5623-fcda-40fd-9200-c86e1868ee4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648733fc-0a19-4980-bd33-2be889b0853f}, !- Handle
  {aeba5623-fcda-40fd-9200-c86e1868ee4a}, !- Source Object
  3,                                      !- Outlet Port
  {09d10ab7-89a6-40bf-9a68-d27a8893eb63}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6bf9eb2b-11e3-4aba-8bf7-18788dba3338}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {be855952-4301-49f5-be7e-339d2396149d}, !- Inlet Node Name
  {9b2b39eb-5f2d-4ba2-8bf0-45e778492e12}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ce6c0d2c-7a0c-4d3f-abfa-497fc31c4b19}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {91f9da3b-951b-4c3c-8133-590b2f4387af}, !- Inlet Node Name
  {290f466c-0970-48b3-82af-1153bb145c1b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {cd3ead2d-cc20-4b91-866f-d6682f509595}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b4bc3628-0b74-4a19-bc5a-214632299662}, !- Inlet Node Name
  {b46cbd80-32ab-4803-87ce-34ab46a3dcf0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {7e4dbb7a-f066-4e75-bb7c-502864771312}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f3c4f9cc-652c-45da-af94-00f4dc704226}, !- Inlet Node Name
  {714616ff-12ad-4bcc-8c2e-a5faa1d47255}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {0546e1e6-4c15-4095-9b73-6c6429643893}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {a4caf27a-6aae-4952-8389-38c03bd51fa0}, !- Inlet Node Name
  {a2b8ab0a-fad7-48a6-a156-e49b4de6e6bc}; !- Outlet Node Name

OS:Node,
  {8abc77d3-51e7-41bb-9c92-b7fcfb9229ce}, !- Handle
  Node 23,                                !- Name
  {e9558f57-e350-48e0-9f6c-febc48a380f6}, !- Inlet Port
  {be855952-4301-49f5-be7e-339d2396149d}; !- Outlet Port

OS:Connection,
  {e9558f57-e350-48e0-9f6c-febc48a380f6}, !- Handle
  {f6c4c02c-b903-4983-8f73-eb0dcfb3f9b8}, !- Source Object
  4,                                      !- Outlet Port
  {8abc77d3-51e7-41bb-9c92-b7fcfb9229ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6ad2bfa-a1cd-4086-a1a1-47557cc5486e}, !- Handle
  Node 24,                                !- Name
  {9b2b39eb-5f2d-4ba2-8bf0-45e778492e12}, !- Inlet Port
  {646c1498-a48c-4754-8905-26137dcc279b}; !- Outlet Port

OS:Connection,
  {be855952-4301-49f5-be7e-339d2396149d}, !- Handle
  {8abc77d3-51e7-41bb-9c92-b7fcfb9229ce}, !- Source Object
  3,                                      !- Outlet Port
  {6bf9eb2b-11e3-4aba-8bf7-18788dba3338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2b39eb-5f2d-4ba2-8bf0-45e778492e12}, !- Handle
  {6bf9eb2b-11e3-4aba-8bf7-18788dba3338}, !- Source Object
  3,                                      !- Outlet Port
  {f6ad2bfa-a1cd-4086-a1a1-47557cc5486e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {646c1498-a48c-4754-8905-26137dcc279b}, !- Handle
  {f6ad2bfa-a1cd-4086-a1a1-47557cc5486e}, !- Source Object
  3,                                      !- Outlet Port
  {09d10ab7-89a6-40bf-9a68-d27a8893eb63}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6ca55b81-a105-43c4-a748-63fbd09504af}, !- Handle
  Node 25,                                !- Name
  {fb3c974f-c633-4062-b153-ff64415b9d5b}, !- Inlet Port
  {91f9da3b-951b-4c3c-8133-590b2f4387af}; !- Outlet Port

OS:Connection,
  {fb3c974f-c633-4062-b153-ff64415b9d5b}, !- Handle
  {09d10ab7-89a6-40bf-9a68-d27a8893eb63}, !- Source Object
  2,                                      !- Outlet Port
  {6ca55b81-a105-43c4-a748-63fbd09504af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f9da3b-951b-4c3c-8133-590b2f4387af}, !- Handle
  {6ca55b81-a105-43c4-a748-63fbd09504af}, !- Source Object
  3,                                      !- Outlet Port
  {ce6c0d2c-7a0c-4d3f-abfa-497fc31c4b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290f466c-0970-48b3-82af-1153bb145c1b}, !- Handle
  {ce6c0d2c-7a0c-4d3f-abfa-497fc31c4b19}, !- Source Object
  3,                                      !- Outlet Port
  {55b7621d-10ed-4089-85c5-8d2d82162a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b07b1cfe-02ec-4078-b615-764725d53a29}, !- Handle
  Node 26,                                !- Name
  {b46cbd80-32ab-4803-87ce-34ab46a3dcf0}, !- Inlet Port
  {8ec0b054-6042-438b-9ec0-464b15d6e5a5}; !- Outlet Port

OS:Connection,
  {b4bc3628-0b74-4a19-bc5a-214632299662}, !- Handle
  {b85833c0-ab92-4d43-bd5b-a64e1ec97b58}, !- Source Object
  3,                                      !- Outlet Port
  {cd3ead2d-cc20-4b91-866f-d6682f509595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46cbd80-32ab-4803-87ce-34ab46a3dcf0}, !- Handle
  {cd3ead2d-cc20-4b91-866f-d6682f509595}, !- Source Object
  3,                                      !- Outlet Port
  {b07b1cfe-02ec-4078-b615-764725d53a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec0b054-6042-438b-9ec0-464b15d6e5a5}, !- Handle
  {b07b1cfe-02ec-4078-b615-764725d53a29}, !- Source Object
  3,                                      !- Outlet Port
  {7d2a323a-6f71-423a-8213-4d603e2c3d12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f7ed2ca-ae58-4bf5-9028-4d579767bf81}, !- Handle
  Node 27,                                !- Name
  {714616ff-12ad-4bcc-8c2e-a5faa1d47255}, !- Inlet Port
  {66e86a55-a6d5-4084-8eeb-6dddb4f899c6}; !- Outlet Port

OS:Connection,
  {f3c4f9cc-652c-45da-af94-00f4dc704226}, !- Handle
  {14edd88e-6187-437a-b725-40879086ceee}, !- Source Object
  3,                                      !- Outlet Port
  {7e4dbb7a-f066-4e75-bb7c-502864771312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714616ff-12ad-4bcc-8c2e-a5faa1d47255}, !- Handle
  {7e4dbb7a-f066-4e75-bb7c-502864771312}, !- Source Object
  3,                                      !- Outlet Port
  {7f7ed2ca-ae58-4bf5-9028-4d579767bf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e86a55-a6d5-4084-8eeb-6dddb4f899c6}, !- Handle
  {7f7ed2ca-ae58-4bf5-9028-4d579767bf81}, !- Source Object
  3,                                      !- Outlet Port
  {ffe59cba-ecd8-4679-9f4f-97ebc1a89274}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca31dec1-968a-4284-ad48-66abc1c2ee2f}, !- Handle
  Node 28,                                !- Name
  {c8a540da-d9ba-4e7c-90e1-0880a352beab}, !- Inlet Port
  {a4caf27a-6aae-4952-8389-38c03bd51fa0}; !- Outlet Port

OS:Connection,
  {c8a540da-d9ba-4e7c-90e1-0880a352beab}, !- Handle
  {7d2a323a-6f71-423a-8213-4d603e2c3d12}, !- Source Object
  2,                                      !- Outlet Port
  {ca31dec1-968a-4284-ad48-66abc1c2ee2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4caf27a-6aae-4952-8389-38c03bd51fa0}, !- Handle
  {ca31dec1-968a-4284-ad48-66abc1c2ee2f}, !- Source Object
  3,                                      !- Outlet Port
  {0546e1e6-4c15-4095-9b73-6c6429643893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b8ab0a-fad7-48a6-a156-e49b4de6e6bc}, !- Handle
  {0546e1e6-4c15-4095-9b73-6c6429643893}, !- Source Object
  3,                                      !- Outlet Port
  {30772e21-fd5a-4672-97c9-0a81333fb585}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {3af1cfbb-480f-491d-b5c9-9f66ecad1947}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {a590a774-c4e0-454d-bcf1-80abfd5bf8a1}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {a590a774-c4e0-454d-bcf1-80abfd5bf8a1}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c426b5ab-40af-4023-8b62-25b21199a70f}, !- Use Side Inlet Node Name
  {166e3c47-331d-4118-8e85-21b24e24e327}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {e58bfa0c-cd09-45fd-8aa7-45a88dba6cdf}, !- Source Side Inlet Node Name
  {5de4d08b-734b-488b-bb29-9b15d82bee61}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00377911326186674,                    !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-05,                   !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:WaterHeater:Sizing,
  {b2514185-45cd-44d4-8808-e1e473b3a94f}, !- Handle
  {3af1cfbb-480f-491d-b5c9-9f66ecad1947}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {264df584-dd45-48c5-afee-d393ef9731b4}, !- Handle
  Node 29,                                !- Name
  {863857ec-0bf6-4fb8-bb2c-26df7e7d4873}, !- Inlet Port
  {e58bfa0c-cd09-45fd-8aa7-45a88dba6cdf}; !- Outlet Port

OS:Connection,
  {863857ec-0bf6-4fb8-bb2c-26df7e7d4873}, !- Handle
  {ffe59cba-ecd8-4679-9f4f-97ebc1a89274}, !- Source Object
  4,                                      !- Outlet Port
  {264df584-dd45-48c5-afee-d393ef9731b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87f9c1f5-82ed-44b5-a841-f769e872ac87}, !- Handle
  Node 30,                                !- Name
  {5de4d08b-734b-488b-bb29-9b15d82bee61}, !- Inlet Port
  {a04a20f5-ab83-44a9-b8bf-cf6aebad8818}; !- Outlet Port

OS:Connection,
  {e58bfa0c-cd09-45fd-8aa7-45a88dba6cdf}, !- Handle
  {264df584-dd45-48c5-afee-d393ef9731b4}, !- Source Object
  3,                                      !- Outlet Port
  {3af1cfbb-480f-491d-b5c9-9f66ecad1947}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {5de4d08b-734b-488b-bb29-9b15d82bee61}, !- Handle
  {3af1cfbb-480f-491d-b5c9-9f66ecad1947}, !- Source Object
  44,                                     !- Outlet Port
  {87f9c1f5-82ed-44b5-a841-f769e872ac87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04a20f5-ab83-44a9-b8bf-cf6aebad8818}, !- Handle
  {87f9c1f5-82ed-44b5-a841-f769e872ac87}, !- Source Object
  3,                                      !- Outlet Port
  {7d2a323a-6f71-423a-8213-4d603e2c3d12}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a0aa47e8-9af1-498c-b866-dac981fa26c1}, !- Handle
  Node 31,                                !- Name
  {8361553a-6549-4799-8a70-94b1af4558e5}, !- Inlet Port
  {c426b5ab-40af-4023-8b62-25b21199a70f}; !- Outlet Port

OS:Node,
  {31071309-0759-486b-9270-062905113d2b}, !- Handle
  Node 32,                                !- Name
  {166e3c47-331d-4118-8e85-21b24e24e327}, !- Inlet Port
  {247c3224-6786-4327-899b-62ad6e2c5122}; !- Outlet Port

OS:Connection,
  {c426b5ab-40af-4023-8b62-25b21199a70f}, !- Handle
  {a0aa47e8-9af1-498c-b866-dac981fa26c1}, !- Source Object
  3,                                      !- Outlet Port
  {3af1cfbb-480f-491d-b5c9-9f66ecad1947}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {166e3c47-331d-4118-8e85-21b24e24e327}, !- Handle
  {3af1cfbb-480f-491d-b5c9-9f66ecad1947}, !- Source Object
  39,                                     !- Outlet Port
  {31071309-0759-486b-9270-062905113d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8361553a-6549-4799-8a70-94b1af4558e5}, !- Handle
  {70d3e4ad-321b-497d-aadd-4ad61b7e26d6}, !- Source Object
  4,                                      !- Outlet Port
  {a0aa47e8-9af1-498c-b866-dac981fa26c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fb76e83-9c6c-4d7b-86cc-a259a04e7e65}, !- Handle
  Node 13,                                !- Name
  {daeb6fa7-1950-4de3-8635-0e2a55504331}, !- Inlet Port
  {1efd04a8-36e7-4554-82d7-7842bfe576e7}; !- Outlet Port

OS:Connection,
  {247c3224-6786-4327-899b-62ad6e2c5122}, !- Handle
  {31071309-0759-486b-9270-062905113d2b}, !- Source Object
  3,                                      !- Outlet Port
  {12ec1c0b-5d6d-40ae-99ac-7162e34f5fe8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {daeb6fa7-1950-4de3-8635-0e2a55504331}, !- Handle
  {12ec1c0b-5d6d-40ae-99ac-7162e34f5fe8}, !- Source Object
  32,                                     !- Outlet Port
  {8fb76e83-9c6c-4d7b-86cc-a259a04e7e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1efd04a8-36e7-4554-82d7-7842bfe576e7}, !- Handle
  {8fb76e83-9c6c-4d7b-86cc-a259a04e7e65}, !- Source Object
  3,                                      !- Outlet Port
  {929415ab-94f8-42c9-9f90-3499f0966ded}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {f71bb53d-feb8-4be5-9ea3-feaea2fe3a82}, !- Handle
  res solar hot water useful energy,      !- Name
  {aeba5623-fcda-40fd-9200-c86e1868ee4a}, !- Hot Node
  {87f9c1f5-82ed-44b5-a841-f769e872ac87}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

OS:Coil:Heating:Electric,
  {04ad9f31-fb1f-42c1-b3f3-279def2c7d90}, !- Handle
  res fur electric heating coil,          !- Name
  {35259e8d-3593-4b81-84f1-a7bb8c615963}, !- Availability Schedule Name
  0.78,                                   !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:OnOff,
  {7cc5aa4a-e410-47c9-aff2-ace4dec798f3}, !- Handle
  res fur electric htg supply fan,        !- Name
  {35259e8d-3593-4b81-84f1-a7bb8c615963}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.04204865776166,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3731085-e6ac-4649-b2ee-5c50c2a4639d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57ad8c44-5e16-4573-aef4-0758be3d02ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur electric htg supply fan;        !- End-Use Subcategory

OS:Curve:Exponent,
  {b3731085-e6ac-4649-b2ee-5c50c2a4639d}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57ad8c44-5e16-4573-aef4-0758be3d02ea}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {401fe129-c42b-4f32-b38b-4b27abe38754}, !- Handle
  res fur electric unitary system,        !- Name
  Load,                                   !- Control Type
  {a2bd9eff-457d-48ab-ad60-ef1630382462}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {35259e8d-3593-4b81-84f1-a7bb8c615963}, !- Availability Schedule Name
  {8705cefe-edf1-486c-abd6-6d92f4669cf0}, !- Air Inlet Node Name
  {4fc6cbed-45e4-4073-ad12-113f3792e6b6}, !- Air Outlet Node Name
  {7cc5aa4a-e410-47c9-aff2-ace4dec798f3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e2e6094c-30ff-4e4b-8b4d-a2edf4cfc286}, !- Supply Air Fan Operating Mode Schedule Name
  {04ad9f31-fb1f-42c1-b3f3-279def2c7d90}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.04204393828723,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {e2e6094c-30ff-4e4b-8b4d-a2edf4cfc286}, !- Handle
  Always Off Discrete,                    !- Name
  {9bb5817a-8b82-4d4d-bb53-d865a348a9e0}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9bb5817a-8b82-4d4d-bb53-d865a348a9e0}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {aaddc532-aa33-4c0c-baf4-9df1c75866d8}, !- Handle
  res fur electric asys,                  !- Name
  ,                                       !- Controller List Name
  {35259e8d-3593-4b81-84f1-a7bb8c615963}, !- Availability Schedule
  {362d5c66-5a45-439b-adb7-f09e46cabc77}, !- Availability Manager List Name
  1.04204393828723,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0baef112-0d0a-415e-8c3b-9bc9587f32b6}, !- Supply Side Inlet Node Name
  {0657d0fa-18b6-428b-8f96-f5f48b190bf9}, !- Demand Side Outlet Node Name
  {e9361db6-d300-42d7-bc20-13f7873cac9a}, !- Demand Side Inlet Node A
  {fae8c209-2000-432f-a7c9-a5e1e0bd0846}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a0f896f7-432d-4a68-8ee6-a67fc3e5603d}, !- Demand Mixer Name
  {46ce4e26-ebf8-48f9-b243-3ce1ec871317}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c8d02529-96ef-45e4-b195-195beaae9a7c}, !- Handle
  Node 14,                                !- Name
  {0baef112-0d0a-415e-8c3b-9bc9587f32b6}, !- Inlet Port
  {8705cefe-edf1-486c-abd6-6d92f4669cf0}; !- Outlet Port

OS:Node,
  {7bf014c2-1f2b-46a9-b5ff-a87c02ef2212}, !- Handle
  Node 33,                                !- Name
  {4fc6cbed-45e4-4073-ad12-113f3792e6b6}, !- Inlet Port
  {fae8c209-2000-432f-a7c9-a5e1e0bd0846}; !- Outlet Port

OS:Connection,
  {0baef112-0d0a-415e-8c3b-9bc9587f32b6}, !- Handle
  {aaddc532-aa33-4c0c-baf4-9df1c75866d8}, !- Source Object
  9,                                      !- Outlet Port
  {c8d02529-96ef-45e4-b195-195beaae9a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae8c209-2000-432f-a7c9-a5e1e0bd0846}, !- Handle
  {7bf014c2-1f2b-46a9-b5ff-a87c02ef2212}, !- Source Object
  3,                                      !- Outlet Port
  {aaddc532-aa33-4c0c-baf4-9df1c75866d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e746a646-2731-44dd-8f51-cb13801be7fb}, !- Handle
  Node 34,                                !- Name
  {e9361db6-d300-42d7-bc20-13f7873cac9a}, !- Inlet Port
  {9a6313bd-afd4-4a9c-943d-9673eb51b6b8}; !- Outlet Port

OS:Node,
  {40d650d8-04fe-45e1-9dad-e355c80f9ed2}, !- Handle
  Node 35,                                !- Name
  {292726d7-8bf1-425c-8640-1682dd5ba2ad}, !- Inlet Port
  {0657d0fa-18b6-428b-8f96-f5f48b190bf9}; !- Outlet Port

OS:Node,
  {746c4179-d83a-4856-9a5f-4005d423637f}, !- Handle
  Node 36,                                !- Name
  {83a3da76-6367-43fb-819f-db640e91657a}, !- Inlet Port
  {cdad4fbc-8016-4058-921e-1e9fda486dc4}; !- Outlet Port

OS:Connection,
  {e9361db6-d300-42d7-bc20-13f7873cac9a}, !- Handle
  {aaddc532-aa33-4c0c-baf4-9df1c75866d8}, !- Source Object
  11,                                     !- Outlet Port
  {e746a646-2731-44dd-8f51-cb13801be7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0657d0fa-18b6-428b-8f96-f5f48b190bf9}, !- Handle
  {40d650d8-04fe-45e1-9dad-e355c80f9ed2}, !- Source Object
  3,                                      !- Outlet Port
  {aaddc532-aa33-4c0c-baf4-9df1c75866d8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46ce4e26-ebf8-48f9-b243-3ce1ec871317}, !- Handle
  res fur electric zone splitter,         !- Name
  {9a6313bd-afd4-4a9c-943d-9673eb51b6b8}, !- Inlet Node Name
  {3c8bd181-bc36-4633-8142-b155e865b096}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a0f896f7-432d-4a68-8ee6-a67fc3e5603d}, !- Handle
  res fur electric zone mixer,            !- Name
  {292726d7-8bf1-425c-8640-1682dd5ba2ad}, !- Outlet Node Name
  {effebc6c-526c-4273-bbe0-89fbadcad1f0}; !- Inlet Node Name 1

OS:Connection,
  {9a6313bd-afd4-4a9c-943d-9673eb51b6b8}, !- Handle
  {e746a646-2731-44dd-8f51-cb13801be7fb}, !- Source Object
  3,                                      !- Outlet Port
  {46ce4e26-ebf8-48f9-b243-3ce1ec871317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292726d7-8bf1-425c-8640-1682dd5ba2ad}, !- Handle
  {a0f896f7-432d-4a68-8ee6-a67fc3e5603d}, !- Source Object
  2,                                      !- Outlet Port
  {40d650d8-04fe-45e1-9dad-e355c80f9ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3677729-87c9-4372-8b20-85af954551a5}, !- Handle
  {aaddc532-aa33-4c0c-baf4-9df1c75866d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {362d5c66-5a45-439b-adb7-f09e46cabc77}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {8705cefe-edf1-486c-abd6-6d92f4669cf0}, !- Handle
  {c8d02529-96ef-45e4-b195-195beaae9a7c}, !- Source Object
  3,                                      !- Outlet Port
  {401fe129-c42b-4f32-b38b-4b27abe38754}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4fc6cbed-45e4-4073-ad12-113f3792e6b6}, !- Handle
  {401fe129-c42b-4f32-b38b-4b27abe38754}, !- Source Object
  7,                                      !- Outlet Port
  {7bf014c2-1f2b-46a9-b5ff-a87c02ef2212}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {401a355d-ac93-4dd3-a7a0-69265e0adf30}, !- Handle
  res fur electric living zone direct air, !- Name
  {35259e8d-3593-4b81-84f1-a7bb8c615963}, !- Availability Schedule Name
  {7970706b-28da-4ee6-ad5d-2ac74b01f676}, !- Air Inlet Node Name
  {83a3da76-6367-43fb-819f-db640e91657a}, !- Air Outlet Node Name
  1.04204393828723;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92101fa2-a087-4c83-b03b-1d956db6e0ee}, !- Handle
  Node 37,                                !- Name
  {8ef45f1a-18e6-48b0-b980-4cfe76bf2929}, !- Inlet Port
  {45670232-398a-439c-9341-140bd0a70a3f}; !- Outlet Port

OS:Connection,
  {cdad4fbc-8016-4058-921e-1e9fda486dc4}, !- Handle
  {746c4179-d83a-4856-9a5f-4005d423637f}, !- Source Object
  3,                                      !- Outlet Port
  {1eab5f43-05cf-4bb0-b293-c513c489a00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef45f1a-18e6-48b0-b980-4cfe76bf2929}, !- Handle
  {85802341-7c80-4de5-b11d-466f4b5c5e7c}, !- Source Object
  2,                                      !- Outlet Port
  {92101fa2-a087-4c83-b03b-1d956db6e0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cf849a3-37d6-42f2-be45-80912aa82fbc}, !- Handle
  Node 38,                                !- Name
  {3c8bd181-bc36-4633-8142-b155e865b096}, !- Inlet Port
  {7970706b-28da-4ee6-ad5d-2ac74b01f676}; !- Outlet Port

OS:Connection,
  {3c8bd181-bc36-4633-8142-b155e865b096}, !- Handle
  {46ce4e26-ebf8-48f9-b243-3ce1ec871317}, !- Source Object
  3,                                      !- Outlet Port
  {7cf849a3-37d6-42f2-be45-80912aa82fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7970706b-28da-4ee6-ad5d-2ac74b01f676}, !- Handle
  {7cf849a3-37d6-42f2-be45-80912aa82fbc}, !- Source Object
  3,                                      !- Outlet Port
  {401a355d-ac93-4dd3-a7a0-69265e0adf30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83a3da76-6367-43fb-819f-db640e91657a}, !- Handle
  {401a355d-ac93-4dd3-a7a0-69265e0adf30}, !- Source Object
  4,                                      !- Outlet Port
  {746c4179-d83a-4856-9a5f-4005d423637f}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a5c5ce22-7b31-4488-a769-c9a42117e4b8}, !- Handle
  {401fe129-c42b-4f32-b38b-4b27abe38754}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Handle
  res heating season,                     !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  {fbe44fdc-07d1-47aa-b479-e5c4eb3ebd5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbe44fdc-07d1-47aa-b479-e5c4eb3ebd5b}, !- Handle
  Schedule Day 4,                         !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8230e436-0f2f-4342-89fd-e9ed564aa2a0}, !- Handle
  res heating season allday rule1,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {558614ce-9e69-478c-b7e5-acf5606ca668}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {558614ce-9e69-478c-b7e5-acf5606ca668}, !- Handle
  res heating season allday1,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15541575-e16c-42bb-a0fa-aba07bceb161}, !- Handle
  res heating season allday rule2,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {226542aa-226d-4a69-8c2d-99b37c6249d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {226542aa-226d-4a69-8c2d-99b37c6249d5}, !- Handle
  res heating season allday2,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49c77dd0-37e9-4bb4-b565-c07df8cf162a}, !- Handle
  res heating season allday rule3,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9b59d891-4bcd-4e25-bb03-5fe179f02c60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b59d891-4bcd-4e25-bb03-5fe179f02c60}, !- Handle
  res heating season allday3,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da73e2b1-a47a-417d-9a2b-5f50e9a2048d}, !- Handle
  res heating season allday rule4,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0c8708ae-0fac-4bf8-87f2-f4d5acae3df6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c8708ae-0fac-4bf8-87f2-f4d5acae3df6}, !- Handle
  res heating season allday4,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {116032cd-aed8-4f45-95da-3c643d842ba1}, !- Handle
  res heating season allday rule5,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5ccef98d-ba32-4a9c-9691-867a2d6de70d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ccef98d-ba32-4a9c-9691-867a2d6de70d}, !- Handle
  res heating season allday5,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97e2c3ad-1bdc-40c5-b449-1ebf22390385}, !- Handle
  res heating season allday rule6,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5e6191ea-5871-435c-a3c4-3cf4b5933016}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e6191ea-5871-435c-a3c4-3cf4b5933016}, !- Handle
  res heating season allday6,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {105872f3-a3a0-494e-89fe-c4967c05945f}, !- Handle
  res heating season allday rule7,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4a39936a-c15a-4480-9de4-d280f447ecbe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a39936a-c15a-4480-9de4-d280f447ecbe}, !- Handle
  res heating season allday7,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe32beb5-2fa5-4df6-96eb-d4ff719795d8}, !- Handle
  res heating season allday rule8,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {07e3c2e0-4111-4a99-ac30-83da832ac498}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07e3c2e0-4111-4a99-ac30-83da832ac498}, !- Handle
  res heating season allday8,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2361d9f-afdf-412c-8a51-9a7ef0be60a9}, !- Handle
  res heating season allday rule9,        !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b40df57a-9e2d-4de2-a2bf-e78dbe089d5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b40df57a-9e2d-4de2-a2bf-e78dbe089d5c}, !- Handle
  res heating season allday9,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5d6e2f9-7ba4-40f9-b293-6b62ba230774}, !- Handle
  res heating season allday rule10,       !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f952eb30-ecb7-428e-81e8-ac67087bbead}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f952eb30-ecb7-428e-81e8-ac67087bbead}, !- Handle
  res heating season allday10,            !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {784f55aa-9225-4a72-9443-deeb96b89720}, !- Handle
  res heating season allday rule11,       !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d208ab2-5934-4ec3-9609-a9efbea53b75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d208ab2-5934-4ec3-9609-a9efbea53b75}, !- Handle
  res heating season allday11,            !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0a23add-84d9-4b6e-9925-08c2ab2ff534}, !- Handle
  res heating season allday rule12,       !- Name
  {723a1ea2-32c9-4ac9-8bb8-96e1ea6ff0dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c836865b-62e2-450c-b9ad-2b4d6920152b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c836865b-62e2-450c-b9ad-2b4d6920152b}, !- Handle
  res heating season allday12,            !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c231d95-2651-4510-8ab0-e039e33e67fe}, !- Handle
  living zone temperature setpoint,       !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Heating Setpoint Temperature Schedule Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Handle
  res cooling season,                     !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  {b86e854d-7bd9-4692-85e4-ece44ac4342e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b86e854d-7bd9-4692-85e4-ece44ac4342e}, !- Handle
  Schedule Day 1,                         !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1be2d528-e837-4ca1-a362-7769ecf93534}, !- Handle
  res cooling season allday rule1,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6d3bb9b5-6017-4901-a39d-65c5fbfe61fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d3bb9b5-6017-4901-a39d-65c5fbfe61fa}, !- Handle
  res cooling season allday1,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed32c693-d8db-4a1b-a3a9-3a82bc306be2}, !- Handle
  res cooling season allday rule2,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2cd97c02-ea77-4629-9e12-35f8db742080}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2cd97c02-ea77-4629-9e12-35f8db742080}, !- Handle
  res cooling season allday2,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1d194a8-332f-471e-970d-e3096ae896b8}, !- Handle
  res cooling season allday rule3,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2244776a-936e-402d-8443-819c8a199590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2244776a-936e-402d-8443-819c8a199590}, !- Handle
  res cooling season allday3,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6cf0f36-ef82-464e-be10-21384a0cd000}, !- Handle
  res cooling season allday rule4,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {773da650-8980-4d06-ad7c-0778aeeb0761}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {773da650-8980-4d06-ad7c-0778aeeb0761}, !- Handle
  res cooling season allday4,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16cc69e6-bc91-4b9b-bf1a-65568ca3474c}, !- Handle
  res cooling season allday rule5,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fc4b0e1b-d7c1-4f70-bb3c-8b1df7c92ebe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc4b0e1b-d7c1-4f70-bb3c-8b1df7c92ebe}, !- Handle
  res cooling season allday5,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b616de9-68c5-4870-ae9c-f344a7d1b980}, !- Handle
  res cooling season allday rule6,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7e64b3ba-2fc8-40fd-8c43-9ca7960cea64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7e64b3ba-2fc8-40fd-8c43-9ca7960cea64}, !- Handle
  res cooling season allday6,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c396b48-f9fb-457b-8f7e-b16e01208489}, !- Handle
  res cooling season allday rule7,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {01eecd67-268b-4f45-ac2b-2cdf6ac110ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01eecd67-268b-4f45-ac2b-2cdf6ac110ce}, !- Handle
  res cooling season allday7,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79656fe9-50cb-4b26-80ef-0220e74acc2c}, !- Handle
  res cooling season allday rule8,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f6d171f9-deb9-42cf-a6d3-691eeeed64ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6d171f9-deb9-42cf-a6d3-691eeeed64ac}, !- Handle
  res cooling season allday8,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b46b3069-23bf-4c4e-b213-fded0a029bb5}, !- Handle
  res cooling season allday rule9,        !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f27fec87-86b8-4591-88b4-6e56ec93b524}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f27fec87-86b8-4591-88b4-6e56ec93b524}, !- Handle
  res cooling season allday9,             !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c4b38d8-a046-4a78-b393-5a4f0076f087}, !- Handle
  res cooling season allday rule10,       !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4b2bf07-6ae6-4f28-afbf-9331c2b639b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4b2bf07-6ae6-4f28-afbf-9331c2b639b0}, !- Handle
  res cooling season allday10,            !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c87837d9-613d-4454-9962-31ca7840083c}, !- Handle
  res cooling season allday rule11,       !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1fe052fb-1cc2-47e0-b795-a55e571b58d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1fe052fb-1cc2-47e0-b795-a55e571b58d4}, !- Handle
  res cooling season allday11,            !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e063c2c-10a7-41b6-9db6-c3373338e640}, !- Handle
  res cooling season allday rule12,       !- Name
  {9f239847-6862-4838-9c3d-776e88c1098c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7562b60f-3f65-4660-bc6f-9644919f7434}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7562b60f-3f65-4660-bc6f-9644919f7434}, !- Handle
  res cooling season allday12,            !- Name
  {a7ea0b6a-6122-41e1-8c0b-ddd67b163c23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {267b5d9b-9146-472e-aec6-0dfba9915207}, !- Handle
  {5c231d95-2651-4510-8ab0-e039e33e67fe}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Handle
  res heating setpoint,                   !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  {781ff2e5-2f14-44c8-856f-fde18049b6c8}, !- Default Day Schedule Name
  {49012738-b60b-44e9-8e8c-42b8f7dc86e3}, !- Summer Design Day Schedule Name
  {ecf7dced-0bcb-4f07-9bb2-b8bd5a9a0a09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {781ff2e5-2f14-44c8-856f-fde18049b6c8}, !- Handle
  Schedule Day 6,                         !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b0eaa16-c0ab-457f-ac94-bc45a429c067}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f45c31cc-f5f2-4940-9b1d-8ccf79bdd8d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f45c31cc-f5f2-4940-9b1d-8ccf79bdd8d2}, !- Handle
  res heating setpoint allday1,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {53de792f-8b2d-4ea5-9306-2b3ed9547a7f}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fbb589d9-dad1-49b2-bcaf-ba815a2240b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fbb589d9-dad1-49b2-bcaf-ba815a2240b5}, !- Handle
  res heating setpoint allday2,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {05ed86a0-7aaa-49bc-bc41-8dd223c526e2}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {858f6892-897e-41ba-be30-e8807e2df53b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {858f6892-897e-41ba-be30-e8807e2df53b}, !- Handle
  res heating setpoint allday3,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {21fe8533-2415-45e6-93b7-07bf5f3164d8}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {56057a18-f013-43dd-82db-8e2936f5cbac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56057a18-f013-43dd-82db-8e2936f5cbac}, !- Handle
  res heating setpoint allday4,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {11918356-0493-455d-806f-a2b063c30f48}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {182b3f05-3d75-4c8b-9213-04ecb0ffa58e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {182b3f05-3d75-4c8b-9213-04ecb0ffa58e}, !- Handle
  res heating setpoint allday5,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {47a44c5f-01fd-4b29-b02c-e0235a8fd678}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9806f677-e0e4-431f-8185-9c9de7b25d94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9806f677-e0e4-431f-8185-9c9de7b25d94}, !- Handle
  res heating setpoint allday6,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7e671c44-59cd-4db2-a5bf-9087a3dc456e}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7c187ac4-0a2c-4617-9d90-c5010324c426}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c187ac4-0a2c-4617-9d90-c5010324c426}, !- Handle
  res heating setpoint allday7,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b6cdab88-1f38-4dd8-b839-b4fdb80f5703}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e107d400-225d-47ce-ab84-7a152f845c91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e107d400-225d-47ce-ab84-7a152f845c91}, !- Handle
  res heating setpoint allday8,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9633f645-8108-4f13-8a57-c27e1da69d69}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2710296c-a409-48e4-89f7-7147880cde96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2710296c-a409-48e4-89f7-7147880cde96}, !- Handle
  res heating setpoint allday9,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a61c3246-3a38-4622-b545-e4ffd3c99951}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {346e2c82-bb32-4119-ac6c-7898b9a1e4cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {346e2c82-bb32-4119-ac6c-7898b9a1e4cb}, !- Handle
  res heating setpoint allday10,          !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {17b3c401-d55d-4905-b033-356411f75f7e}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b408c15-4630-4f40-8131-428c02aa1488}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b408c15-4630-4f40-8131-428c02aa1488}, !- Handle
  res heating setpoint allday11,          !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {359fa7cc-4733-442f-8c51-d1b797bcda04}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {8726afcd-5694-4385-bf65-8766771209ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14153511-5636-472d-a789-e0f71d30567e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14153511-5636-472d-a789-e0f71d30567e}, !- Handle
  res heating setpoint allday12,          !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {ecf7dced-0bcb-4f07-9bb2-b8bd5a9a0a09}, !- Handle
  res heating setpoint winter design,     !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {49012738-b60b-44e9-8e8c-42b8f7dc86e3}, !- Handle
  res heating setpoint summer design,     !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Handle
  res cooling setpoint,                   !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  {3f30cec9-d44c-420e-8faa-71d92e508b7f}, !- Default Day Schedule Name
  {c49bff81-3f45-4ce2-b0bc-2d259c1e3ec5}, !- Summer Design Day Schedule Name
  {ab12e2c9-9020-47fe-bbd1-263dcd0a771d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f30cec9-d44c-420e-8faa-71d92e508b7f}, !- Handle
  Schedule Day 7,                         !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4aac5992-06c5-4774-8102-c88be88c421d}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {385ffe38-e6ee-4ada-b7b0-5ecbc2e9e053}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {385ffe38-e6ee-4ada-b7b0-5ecbc2e9e053}, !- Handle
  res cooling setpoint allday1,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6557f25a-8d9c-483e-be70-67d3b361fbb5}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4243e95d-2d37-400d-ae5b-cbc894cd3cf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4243e95d-2d37-400d-ae5b-cbc894cd3cf2}, !- Handle
  res cooling setpoint allday2,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7a8c9706-eb05-437c-b2bd-8017851242d9}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f714a13e-dadf-4d9f-be8a-118926f9d49d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f714a13e-dadf-4d9f-be8a-118926f9d49d}, !- Handle
  res cooling setpoint allday3,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dfdc58e5-7266-4669-8857-234bb208f806}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1b48cc4d-043f-41cf-931b-94f42edca72b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b48cc4d-043f-41cf-931b-94f42edca72b}, !- Handle
  res cooling setpoint allday4,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {79c9c741-249c-43e3-9d0e-00148b68a5e7}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f81d9713-bb8e-4a91-ae66-67a0275e4171}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f81d9713-bb8e-4a91-ae66-67a0275e4171}, !- Handle
  res cooling setpoint allday5,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {09e6f205-5b2c-44d1-810a-ced1d02196c9}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0336dade-eda1-4582-9412-7f749a74035e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0336dade-eda1-4582-9412-7f749a74035e}, !- Handle
  res cooling setpoint allday6,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {15db3256-2844-485c-9e2d-0ebe9dcb87b5}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {042639cd-f839-4057-ba4e-af08ab98fc4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {042639cd-f839-4057-ba4e-af08ab98fc4b}, !- Handle
  res cooling setpoint allday7,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9180247d-f3ec-4ae1-989c-3d64aed768dc}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {056e81b6-3608-408f-9dfa-321c04868461}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {056e81b6-3608-408f-9dfa-321c04868461}, !- Handle
  res cooling setpoint allday8,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {95b217c5-de67-4d80-af64-6664adf4fc14}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ac2b247e-0eba-4b22-9c12-7249108994a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ac2b247e-0eba-4b22-9c12-7249108994a1}, !- Handle
  res cooling setpoint allday9,           !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {32fc331a-e96e-4036-b11b-361a6e083e7d}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2efeea53-7fb6-49dc-9d66-550bfe6600bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2efeea53-7fb6-49dc-9d66-550bfe6600bf}, !- Handle
  res cooling setpoint allday10,          !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {191c90dc-a43e-4255-9f14-0173dafdeb06}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51b70fa4-9186-4e41-9559-68a7d0639f68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51b70fa4-9186-4e41-9559-68a7d0639f68}, !- Handle
  res cooling setpoint allday11,          !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e4d8b0a9-e978-4098-a636-b9f8c4fab777}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {bb4a9273-8035-4f69-8559-fbdcd0411bcf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {caf1015a-106b-4992-99b8-18b889de0960}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caf1015a-106b-4992-99b8-18b889de0960}, !- Handle
  res cooling setpoint allday12,          !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {ab12e2c9-9020-47fe-bbd1-263dcd0a771d}, !- Handle
  res cooling setpoint winter design,     !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c49bff81-3f45-4ce2-b0bc-2d259c1e3ec5}, !- Handle
  res cooling setpoint summer design,     !- Name
  {37413ece-3cec-4632-898e-00ae392c128d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Handle
  res refrig schedule,                    !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  {df2c22cc-58f3-4ccf-9118-915a9ca8984d}, !- Default Day Schedule Name
  {dac9544e-d59a-48f0-b5b9-8cb91c7590e4}, !- Summer Design Day Schedule Name
  {27812594-00f0-4ac5-af0c-0ccf4d3f1ec5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df2c22cc-58f3-4ccf-9118-915a9ca8984d}, !- Handle
  Schedule Day 8,                         !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98a02f1b-2837-47af-9485-8db35cfb1197}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3ed768c3-876b-41f2-a683-968b416df775}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ed768c3-876b-41f2-a683-968b416df775}, !- Handle
  res refrig schedule allday1,            !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a2ab34ff-53b3-411f-a6d5-4ae7850f1640}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d59061aa-a558-4411-b36a-a0e1a7c9aa3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d59061aa-a558-4411-b36a-a0e1a7c9aa3f}, !- Handle
  res refrig schedule allday2,            !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4a22e4a5-d110-4c98-9d0a-b692469f59e7}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d4da461e-24ba-4206-a0be-e7ae694d7e63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4da461e-24ba-4206-a0be-e7ae694d7e63}, !- Handle
  res refrig schedule allday3,            !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8790e70d-1281-4d10-b2de-eef96a122fa1}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ca067822-2338-4263-8bdf-c75bc64b6235}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca067822-2338-4263-8bdf-c75bc64b6235}, !- Handle
  res refrig schedule allday4,            !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {f7ed2d5e-8bf2-4298-a1a3-52fadee9a753}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9bb695f7-cef5-47bf-90ca-9625cdeb22f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bb695f7-cef5-47bf-90ca-9625cdeb22f9}, !- Handle
  res refrig schedule allday5,            !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {f33dd207-3c34-4c6d-9f45-3ff40b099ce3}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b9a35415-091a-4b77-9ed0-d4d46013ba9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9a35415-091a-4b77-9ed0-d4d46013ba9c}, !- Handle
  res refrig schedule allday6,            !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {24730f61-2d8a-483f-8968-d002fd23103f}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d9442874-7e0a-49eb-a318-fc96f960e914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9442874-7e0a-49eb-a318-fc96f960e914}, !- Handle
  res refrig schedule allday7,            !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {fb4c44cd-c189-411c-9808-e46b6d3947f6}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {1dd3f75f-bb35-4f20-a475-9b97135d3643}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f8d82040-1709-4c0f-bc4a-6443573f58ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8d82040-1709-4c0f-bc4a-6443573f58ef}, !- Handle
  res refrig schedule allday8,            !- Name
  {ed86adc4-e444-4d5d-ae04-d5e7c16e3f63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
